{
  "matrix": [
    {
      "inverter": "Deye SUN-10K-SG04LP3-EU",
      "battery": "BYD Battery-Box Premium HVS 10.2",
      "verdict": "not_compatible",
      "conditions": "The voltage classes cannot meet. The Deye takes a 40-60 V battery; the HVS 10.2 runs at 320-480 V (409.6 V nominal, 4 modules). Neither maker lists the pair. BYD V2.22 names Deye only for its high-voltage SG01HP3-EU-AM2 and SUN-50K-SG01HP3-EU-BM4. Deye DY-LV48-0128 lists only BYD's LV models (LV Flex Lite, LV5.0, LV5.0+).",
      "sources": [
        {
          "url": "https://www.bydbatterybox.com/uploads/downloads/261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9d0a3b853b.pdf",
          "title": "BYD Battery-Box Premium HVS&HVM Compatible Inverter List V2.22",
          "date": "2026-10-10",
          "quote": "Deye SUN-(5-20)K-SG01HP3-EU-AM2 2-5 4-8 2001-C016 3.19 3.26 Same as single tower",
          "side": "battery"
        },
        {
          "url": "https://www.deyeinverter.com/deyeinverter/2026/09/07/DeyeApprovedBatterylistDY-LV48-0128.pdf",
          "title": "Deye Approved Battery list DY-LV48-0128",
          "date": "2026-09-04",
          "quote": "BYD BYD Battery-Box LV Flex Lite/LV5.0/LV5.0+",
          "side": "inverter"
        },
        {
          "url": "https://www.deyeinverter.com/deyeinverter/2024/10/21/datasheet_sun-5-12k-sg04lp3_241021_en.pdf",
          "title": "Deye SUN-5-12K-SG04LP3 datasheet",
          "date": "2024-10-21",
          "quote": "Battery Voltage Range (V) 40-60",
          "side": "inverter"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "Deye SUN-10K-SG04LP3-EU",
      "battery": "BYD Battery-Box Premium HVM 11.0",
      "verdict": "not_compatible",
      "conditions": "The voltage classes cannot meet. The Deye takes 40-60 V; the HVM 11.0 runs at 160-236 V (204.8 V nominal, 4 x 51.2 V modules). BYD V2.22 lists only Deye's high-voltage SG01HP3 models. Deye DY-LV48-0128 lists only BYD LV Flex Lite, LV5.0 and LV5.0+.",
      "sources": [
        {
          "url": "https://www.bydbatterybox.com/uploads/downloads/261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9d0a3b853b.pdf",
          "title": "BYD Battery-Box Premium HVS&HVM Compatible Inverter List V2.22",
          "date": "2026-10-10",
          "quote": "Deye SUN-(5-20)K-SG01HP3-EU-AM2 2-5 4-8 ... SUN-50K-SG01HP3-EU-BM4 (the only Deye rows)",
          "side": "battery"
        },
        {
          "url": "https://www.deyeinverter.com/deyeinverter/2026/09/07/DeyeApprovedBatterylistDY-LV48-0128.pdf",
          "title": "Deye Approved Battery list DY-LV48-0128",
          "date": "2026-09-04",
          "quote": "BYD BYD Battery-Box LV Flex Lite/LV5.0/LV5.0+",
          "side": "inverter"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "Deye SUN-10K-SG04LP3-EU",
      "battery": "Dyness PowerBox G3",
      "verdict": "compatible",
      "conditions": "Only the battery maker lists this pair. The Dyness LV list (15/07/2026) ticks the 'Powerbox G3' column for 'SUN-5/6/8/10/12K-SG04LP3-EU'; I confirmed the tick on a rendered image of the PDF page. Deye DY-LV48-0128 names only Dyness B4850/A48100, not the G3. That is an omission, not an exclusion: Deye's note tells the buyer to confirm compatibility with the battery supplier. Install conditions from the Powerbox G3 User Manual V4.0 (2026-09-18): CAN link, master DIP switch #3 ON for Deye, Dyness comms cable labelled for the inverter. Neither maker publishes Deye's Lithium-mode number for the G3, so confirm it with Dyness before commissioning. Each G3 module is 51.2 V / 200 Ah (10.24 kWh); use 2 or more modules to reach the inverter's 210 A battery current. Deye's SG04LP3-EU product page now returns 404, and the SG05LP3-EU-SM2 replaces it.",
      "sources": [
        {
          "url": "https://www.dyness.com/Public/Uploads/uploadfile/files/20260727/DynessLowvoltageBatteriesCampatibilityList20260715.pdf",
          "title": "List of the Inverter Brands Compatible with Dyness Low-voltage Batteries",
          "date": "2026-07-15",
          "quote": "The inverters listed below are able to connect to dyness batteries. ... DEYE SUN-5/6/8/10/12K-SG04LP3-EU √ (Powerbox G3 column)",
          "side": "battery"
        },
        {
          "url": "https://www.dyness.com/Public/Uploads/uploadfile/files/20260920/PowerboxG3UserManualEN20260918.pdf",
          "title": "Dyness Powerbox G3 User Manual V4.0",
          "date": "2026-09-18",
          "quote": "If the battery communicates with inverters such as ... Deye ... please turn the master DIP switch \"#3\" to \"ON\" position.",
          "side": "battery"
        },
        {
          "url": "https://www.deyeinverter.com/deyeinverter/2026/09/07/DeyeApprovedBatterylistDY-LV48-0128.pdf",
          "title": "Deye Approved Battery list DY-LV48-0128",
          "date": "2026-09-04",
          "quote": "The purchaser should confirm with the battery supplier if the battery is compatible with Deye inverter",
          "side": "inverter"
        }
      ],
      "conflict": "",
      "votes": [
        {
          "refuted": false,
          "reason": "I could not refute this pair. All three cited URLs are live (HTTP 200, application/pdf) and sit on the makers' own domains. I downloaded and parsed each one.\n\n(1) The Dyness LV list (dyness.com, \"Last updated: 15/07/2026\") is still the only low-voltage list on dyness.com/inverter-matching-list (posted 2026-07-27); no newer LV list exists. The line \"The inverters listed below are able to connect to dyness batteries.\" appears verbatim. Under DEYE, the list has its own row \"SUN-5/6/8/10/12K-SG04LP3-EU\", separate from the -EU-AM2-P row. I rendered the page with pdf.js and read the cell myself: the \"Powerbox G3\" column (6th of 13) carries a tick on that row. Caveat: every cell in the table is ticked (113 tick rows x 13 battery columns, no blanks). So this is a blanket brand-level matrix, not a per-pair test result. It still names this exact inverter family with this exact battery.\n\n(2) The Powerbox G3 User Manual is V4.0, dated 2026.9.18 in its revision history. Its DIP table item 2 reads \"If the battery communicates with inverters such as Dyness (D3.0K~8.0K-LS), SMA, Victron, ... Deye ... please turn the master DIP switch \"#3\" to \"ON\" position\". The cited quote is a fair elision. The manual also defers to the latest Dyness compatibility list.\n\n(3) Deye DY-LV48-0128 (issued 2026-09-04) is the newest Deye LV list I found (0126 and 0127 are older; no 0129 is published). SUN-5/6/8/10/12K-SG04LP3-EU is in its scope. Its DYNESS row lists only \"B4850/A48100\" (CAN, setup 00); the G3 is absent, so this is an omission, not an exclusion. Note 2 is verbatim: \"The purchaser should confirm with the battery supplier if the battery is compatible with Deye inverter\".\n\nExtra check: the newer Dyness Powerbox G3 datasheet (2026-10-09) lists \"Compatible Inverters: SMA/Victron Energy/Ingeteam/Solis/GoodWe/Growatt/Solplanet/Luxpower/Deye/Apsystem etc.\" This backs the pair at brand level, and nothing newer contradicts it. One side detail also checks out: the Deye SG04LP3-EU product URL I tried returns 404.",
          "betterSource": "Primary source stays the Dyness LV list: https://www.dyness.com/Public/Uploads/uploadfile/files/20260727/DynessLowvoltageBatteriesCampatibilityList20260715.pdf (DEYE row \"SUN-5/6/8/10/12K-SG04LP3-EU\", Powerbox G3 column ticked). Supporting source to add: Dyness Powerbox G3 Datasheet-en-20261009, https://www.dyness.com/Public/Uploads/uploadfile/files/20261016/DynessPowerboxG3Datasheeten20261009-569.pdf, row \"Compatible Inverters: ... Luxpower/Deye/Apsystem etc.\" It is newer than the list but names Deye at brand level only.",
          "conditions": "Only the battery maker lists this pair (Dyness LV list, 15/07/2026). Its table ticks every cell, so it is a blanket brand-level listing.\n\nThe Deye list DY-LV48-0128 (2026-09-04) names only Dyness B4850/A48100 (CAN, Lithium mode 00). Neither maker publishes a Deye Lithium-mode number for the G3, so confirm it with Dyness before commissioning. Do not assume 00.\n\nVariant: the plain SUN-10K-SG04LP3-EU (the list has a separate row for -EU-AM2-P).\n\nInstall, per the G3 manual V4.0 (2026-09-18):\n- Set DIP switch #3 to ON on the master battery only; slaves stay at 0000.\n- Connect the battery's CAN IN port to the inverter's BMS port with the Dyness RJ45 cable labelled for the inverter. If no cable label covers Deye, ask Dyness for the pin order.\n\nSizing: each module is 51.2 V / 200 Ah / 10.24 kWh (usable 9.728 kWh), recommended 100 A (0.5C), max continuous 200 A (1C). The inverter's battery current is 210 A, so the full 210 A needs at least 2 modules, and 3 modules to stay at the recommended 0.5C. Up to 50 modules can run in parallel; above 12, fit a CAN terminating resistor on the last battery's CAN OUT port."
        },
        {
          "refuted": false,
          "reason": "I could not refute the pair. The battery maker lists it, and the model names match exactly on both sides.\n(1) Dyness's newest low-voltage list is the only LV list on its Inverter Matching List page, posted 2026-07-27. The file reads \"Last updated: 15/07/2026\" and says \"The inverters listed below are able to connect to dyness batteries.\" I rendered the PDF page myself and saw a tick in the \"Powerbox G3\" column on the row \"SUN-5/6/8/10/12K-SG04LP3-EU\". That row is the plain -EU model, which is the catalogue model. The -AM2-P variant has a separate row, also ticked.\n(2) The battery variant is unambiguous. Table 2-1 of the Powerbox G3 User Manual V4.0 (2026.9.18) lists one model only: \"Powerbox G3 51.2V 200Ah\". The Dyness product page names no sub-variants. PowerBox G2 and Powerbox Pro are different products and must not be substituted.\n(3) Dyness's newer G3 datasheet (file dated 20261009) and its product page both say, at brand level: \"Compatible Inverters: SMA/Victron Energy/Ingeteam/Solis/GoodWe/Growatt/Solplanet/Luxpower/Deye/Apsystem etc.\"\n(4) The Deye side is silent but does not exclude the battery. Deye's list DY-LV48-0128 (issued 2026-09-04) covers SUN-5/6/8/10/12K-SG04LP3-EU. Its only Dyness entry is \"B4850/A48100\", on CAN with inverter setup 00. \"Powerbox\" and \"Dyness\" appear nowhere else in its 9 pages. Its note says: \"The purchaser should confirm with the battery supplier if the battery is compatible with Deye inverter\". I found no newer Deye list (0129 or later) and no source from either maker that excludes the pair.\n(5) No condition makes the pair unusable as sold. The G3 works at 44.8–57.6 V, inside Deye's 40–60 V battery range. One module gives 200 A continuous (100 A recommended), and the inverter can take up to 210 A. The BMS caps the current, so a single module works but limits power. The manual's ≤10 kW wiring scheme covers a 10 kW inverter.\nEvery quote in the claim checks out against the source documents.",
          "betterSource": "https://www.dyness.com/Public/Uploads/uploadfile/files/20260727/DynessLowvoltageBatteriesCampatibilityList20260715.pdf is the right primary source: it is the newest and only low-voltage list on https://www.dyness.com/inverter-matching-list. Corroborating source (brand level only): Dyness Powerbox G3 datasheet, https://www.dyness.com/Public/Uploads/uploadfile/files/20261016/DynessPowerboxG3Datasheeten20261009.pdf, quote: \"Compatible Inverters SMA/Victron Energy/Ingeteam/Solis/GoodWe/Growatt/Solplanet/Luxpower/Deye/Apsystem etc.\" Deye side: https://www.deyeinverter.com/deyeinverter/2026/09/07/DeyeApprovedBatterylistDY-LV48-0128.pdf, which names only \"DYNESS B4850/A48100 – CAN – 00\".",
          "conditions": "- **Source:** only the battery maker lists this pair. Deye's DY-LV48-0128 (2026-09-04) does not name the Powerbox G3, so mark the pair as \"battery-maker approved\" only.\n- **Exact models:** inverter SUN-10K-SG04LP3-EU (the AM2-P variant has its own ticked row). Battery: the single model Powerbox G3, 51.2 V / 200 Ah / 10.24 kWh. Do not substitute PowerBox G2 or Powerbox Pro.\n- **Communication:** CAN from the battery's CAN IN port to the inverter's BMS port. Use the Dyness cable whose label names the inverter; for an inverter not covered by the standard cable, contact Dyness for the pin sequence.\n- **DIP switch:** set master DIP \"#3\" to ON for Deye; slaves stay at 0000. The manual says a single unit is its own master.\n- **Lithium mode:** neither maker publishes Deye's Lithium-mode number for the G3. Deye uses 00 for the Dyness B4850/A48100, but get Dyness to confirm the G3 setting before commissioning.\n- **Current and sizing:** one module gives 200 A continuous (1C), 100 A recommended (0.5C), and 300 A peak for 2 minutes. The inverter's maximum is 210 A, so one module works but limits power. Use 2 or more modules for the full 10 kW.\n- **Parallel wiring:** up to 50 units can run in parallel. For inverter systems ≤10 kW, use the separately ordered parallel cables. When more than 12 units are paralleled, fit a CAN terminating resistor.\n- **Charge temperature:** 0–55 °C; the -20 °C charging option is optional.\n- **Dates:** all sources date from 2026, none older than 2023."
        }
      ]
    },
    {
      "inverter": "Deye SUN-10K-SG04LP3-EU",
      "battery": "Fronius Reserva 6.3",
      "verdict": "not_compatible",
      "conditions": "The voltage classes cannot meet. The Deye takes 40-60 V; the Reserva 6.3 is 204.8 V (185.6-227.2 V). Fronius lists only Fronius inverters for the Reserva (Primo/Symo GEN24 Plus (SC), Verto Plus), and the Reserva talks over Fronius's Modbus RTU link. Fronius is not on Deye's DY-LV48-0128 list.",
      "sources": [
        {
          "url": "https://www.fronius.com/en/solar-energy/solar-solutions/solar-energy-storage/reserva",
          "title": "Fronius Reserva product page",
          "date": "",
          "quote": "Compatible inverters: Primo GEN24 Plus (SC) Symo GEN24 Plus (SC) Verto Plus",
          "side": "battery"
        },
        {
          "url": "https://www.deyeinverter.com/deyeinverter/2024/10/21/datasheet_sun-5-12k-sg04lp3_241021_en.pdf",
          "title": "Deye SUN-5-12K-SG04LP3 datasheet",
          "date": "2024-10-21",
          "quote": "Battery Voltage Range (V) 40-60",
          "side": "inverter"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "Deye SUN-10K-SG04LP3-EU",
      "battery": "Huawei LUNA2000-7-S1 (LUNA2000-10KW-C1 power module + 1 × LUNA2000-7-E1)",
      "verdict": "not_compatible",
      "conditions": "The voltage classes cannot meet. The Deye takes 40-60 V; the LUNA2000-S1 power module outputs 350-560 V in single-phase systems and 600-980 V in three-phase systems. Huawei's S1 datasheet names only Huawei SUN2000 and SUN5000 inverters, and Huawei is not on Deye's list. The variant checked is the S1, not the S0.",
      "sources": [
        {
          "url": "https://solar.huawei.com/dam/asset/view/36414e3c762a4e508d6fde579866c4c0.pdf",
          "title": "LUNA2000-5/7/10/12/14/15/17/19/21-S1 datasheet",
          "date": "01-202509",
          "quote": "Compatible inverters SUN2000-2/3/3.68/4/4.6/5/6KTL-L1, SUN2000-3/3.68/4/4.6/5/6K-LB0, SUN2000-8/10K-LC0, SUN2000-3/4/5/6/8/10KTL-M1, ...",
          "side": "battery"
        },
        {
          "url": "https://www.deyeinverter.com/deyeinverter/2024/10/21/datasheet_sun-5-12k-sg04lp3_241021_en.pdf",
          "title": "Deye SUN-5-12K-SG04LP3 datasheet",
          "date": "2024-10-21",
          "quote": "Battery Voltage Range (V) 40-60",
          "side": "inverter"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "Deye SUN-10K-SG04LP3-EU",
      "battery": "Pylontech US5000",
      "verdict": "compatible",
      "conditions": "Both makers list this pair. Deye DY-LV48-0128 covers SUN-5/6/8/10/12K-SG04LP3-EU and lists the US5000 under CAN with inverter setup (Lithium mode) 00; use CAN. Pylontech LV list Ver.2.46 (2026-07-07) marks 'Deye (Sunsynk) SUN-SG04LP3 series' √ over CAN for on/off-grid, with activation and force charge supported and no minimum firmware stated. Both lists name the SG04LP3 series, not the 10K model on its own. Each US5000 gives 100 A normal current, so use 2 or more modules (3 for headroom) to reach the inverter's 210 A. Pylontech's own pages disagree on the maximum string length (16 or 20 modules), so check before quoting it.",
      "sources": [
        {
          "url": "https://www.deyeinverter.com/deyeinverter/2026/09/07/DeyeApprovedBatterylistDY-LV48-0128.pdf",
          "title": "Deye Approved Battery list DY-LV48-0128",
          "date": "2026-09-04",
          "quote": "PYLON US2000B/US3000/US2000C/US3000C/UP5000/US5000/Force L1/Force L2/ CAN 00",
          "side": "inverter"
        },
        {
          "url": "https://en.pylontech.com.cn/profile/upload/2026/07/17/Compatibility%20List%20of%20Pylontech%20Low%20Voltage%20ESS%20and%20Inverters%20Ver.2.46_1784254097873.pdf",
          "title": "Compatibility List of Pylontech Low Voltage ESS and Inverters Ver.2.46",
          "date": "2026-07-07",
          "quote": "Deye (Sunsynk) SUN-SG04LP3 series √ CAN On/off-grid Yes Yes",
          "side": "battery"
        }
      ],
      "conflict": "",
      "votes": [
        {
          "refuted": false,
          "reason": "I opened both cited URLs, extracted the PDFs and checked the table geometry. Both are current lists on the makers' own domains, and both name this pair.\n\n(1) Deye DY-LV48-0128 (deyeinverter.com, \"Date Issued: 2026-09-04\"). Page 1 states \"We Deye hereby authorize these inverter models are compatible with below brand batteries\". Its product list includes \"SUN-5/6/8/10/12K-SG04LP3-EU\", so the 10K is named explicitly. On page 2 the PYLON brand cell (y=345) lines up with the model cell \"US2000B/US3000/US2000C/US3000C/UP5000/US5000/Force L1/Force L2/US2000D/US3000D/UF5000/Pelio_L_5.12/FB-L-5.12/FB-L-5.12-EU/FB-L-16\" (y=365 to 325). The merged \"CAN 00\" cell sits at y=346. The plain -layout text misaligns the rows, but the coordinates confirm the mapping. The claimed quote stitches the brand, the first two model lines and the CAN/00 cell together and is faithful to the table. It is not a single printed line. No newer list (0129) was found; 0127 (2026-08-03) and 0126 (2026-05-27) are older.\n\n(2) Pylontech LV list Ver.2.46 (en.pylontech.com.cn, \"Last Update: 2026/7/7\", 48V ESS). It has a single battery column headed \"US3000D/US5000/US5000B/UP5000D/UF5000/Pelio-L/FB-L-5.12/FB-L-16/FB-L-20\". In content-stream order the row reads exactly \"Deye (Sunsynk) SUN-SG04LP3 series √ CAN On/off-grid Yes Yes\". No footnote marker applies to it. The firmware value V1586 belongs only to the SG01LP1 and SG03LP1 rows, so \"no minimum firmware stated\" is correct. No newer Pylontech list was found. Pylontech's downloads page is empty, and third-party copies stop at Ver.2.38 (2025).\n\nThe conditions check out against the makers' pages. Deye rates the 10K at 210 A charge and discharge. Pylontech gives the US5000 100 A normal (101-120 A for 15 min, 121-200 A for 15 s). Pylontech's product page says 16 modules per string and its 2026 spec PDF says 20.\n\nSide note: the cited Pylontech URL is a forced download. Opening it in the Browser pane brought up a save dialog for the user.",
          "betterSource": "None better. The cited sources are the manufacturers' own current lists: https://www.deyeinverter.com/deyeinverter/2026/09/07/DeyeApprovedBatterylistDY-LV48-0128.pdf (page 1 product list, page 2 PYLON row) and https://en.pylontech.com.cn/profile/upload/2026/07/17/Compatibility%20List%20of%20Pylontech%20Low%20Voltage%20ESS%20and%20Inverters%20Ver.2.46_1784254097873.pdf (page 1, Deye rows). Current figures: Deye product page https://www.deyeinverter.com/product/hybrid-inverter-1/sun5-6-8-10-12ksg04lp3.html (10K = 210 A), Pylontech US5000 page https://en.pylontech.com.cn/products/c23/121.html and spec https://en.pylontech.com.cn/profile/upload/2026/06/23/US%205000%20Spec_1782186290116.pdf.",
          "conditions": "Compatible over CAN. Set the inverter's battery mode to Lithium with setup number 00 (Deye note 1: \"Please input inverter setup number to lithium mode for corresponding battery\"). Deye also lists the same PYLON US-series under RS485 with a different setup code on page 9. Use the CAN/00 entry and do not mix the two.\n\nDeye DY-LV48-0128 names SUN-5/6/8/10/12K-SG04LP3-EU explicitly, so the 10K is covered on the inverter side. Pylontech Ver.2.46 names only the \"SUN-SG04LP3 series\": on/off-grid, activation Yes, force charge Yes, no firmware minimum.\n\nPylontech's column also covers US5000B, UP5000D, UF5000, Pelio-L and FB-L. Deye's cell also covers UP5000, Force L1/L2 and others. Match the catalogue SKU to \"US5000\" exactly.\n\nCurrent: US5000 is 100 A normal per module, and the 10K inverter is 210 A. Use at least 2 modules, and 3 for full 210 A headroom. Max string length: Pylontech's product page says 16 and its 2026 spec PDF says 20. Treat 16 as the safe limit until confirmed.\n\nDeye note 2 disclaims liability for communication failures and tells the purchaser to confirm with the battery supplier. Pylontech's list confirms this pair."
        },
        {
          "refuted": false,
          "reason": "I could not refute this pair, and both makers confirm it in their own documents. I extracted and rendered both PDFs locally and checked them by eye.\n\nInverter side: Deye's Approved Battery list DY-LV48-0128 (deyeinverter.com, issued 2026-09-04) opens with \"We Deye hereby authorize these inverter models are compatible with below brand batteries\". Its product list names \"SUN-5/6/8/10/12K-SG04LP3-EU\", so the 10K-EU model is named explicitly. The claim's line that \"both lists name the SG04LP3 series, not the 10K model on its own\" understates the Deye side. On page 2, a merged cell assigns \"CAN\" and \"00\" to the row \"PYLON US2000B/US3000/US2000C/US3000C/UP5000/US5000/Force L1/Force L2/...\".\n\nBattery side: Pylontech's Compatibility List of Low Voltage ESS and Inverters Ver.2.46 (\"Last Update: 2026/7/7\", page 1) has a single battery column headed \"US3000D/US5000/US5000B/UP5000D/UF5000/Pelio-L/FB-L-5.12/FB-L-16/FB-L-20\". The row reads \"Deye (Sunsynk) | SUN-SG04LP3 series | √ | CAN | On/off-grid | Yes | Yes\", with the firmware cell empty. None of footnotes a to h is attached to the Deye rows.\n\nThe catalogue product is \"Pylontech US5000\", and both sources name exactly \"US5000\". Deye's own datasheet (deyeinverter.com, 2025-05-16) gives the 10K a 40~60 V battery range, 210 A max charge and discharge current, and \"Communication with BMS: RS485; CAN\", so it is consistent. Both lists are from 2026, not older than 2023.\n\nI found no official counter-source. Forum reports about CAN pin-out or wrong-port problems are installation issues, not incompatibility. The module-count advice is about sizing, not compatibility: one US5000 is rated 100 A continuous (from reseller copies of the datasheet; I did not find Pylontech's own PDF), and the BMS caps the current over CAN. A single module would therefore run current-limited rather than fail. None of the conditions makes the pair unusable as sold.",
          "betterSource": "No better source is needed. The two claimed sources are the official, current lists, and I verified them by rendering the PDFs.\n\nPrecise locations:\n- Deye DY-LV48-0128, page 1: the products line includes \"SUN-5/6/8/10/12K-SG04LP3-EU\".\n- Deye DY-LV48-0128, page 2: PYLON row with US5000, \"CAN\", \"00\".\n- Deye DY-LV48-0128, page 9: a second PYLON row \"US2000B/US3000/US2000C/US3000C/UP5000/US5000/Force L1/Force L2\" under \"RS485\", setup \"12\", as an alternative link.\n- Pylontech Ver.2.46, page 1: the \"Deye (Sunsynk) SUN-SG04LP3 series\" row.\n\nThe Deye datasheet confirms the 210 A and RS485/CAN specs: https://deyeinverter.com/deyeinverter/2025/05/16/datasheet_sun-5-12k-sg04lp3.pdf",
          "conditions": "- **Link:** use CAN with inverter battery setup (Lithium mode) 00, according to Deye DY-LV48-0128 page 2. Deye page 9 also lists US5000 over RS485 with setup 12, but CAN is the link both makers list, so prefer it.\n- **Features:** Pylontech Ver.2.46 marks the SG04LP3 series √ over CAN for on/off-grid, with activation Yes and force charge Yes. No minimum firmware is given on either side.\n- **Model variant:** both sources name \"US5000\" (Pylontech's column also covers US5000B). Neither names \"US5000-1C\". If the SKU actually stocked is the US5000-1C, confirm it separately before marking it compatible.\n- **Inverter model:** Deye's list names SUN-10K-SG04LP3-EU (EU variant) explicitly. Pylontech names only the \"SUN-SG04LP3 series\".\n- **Sizing (not compatibility):** the 10K accepts up to 210 A of charge and discharge current. One US5000 is rated 100 A continuous, and that figure comes from reseller datasheet copies, not a Pylontech PDF. Kits should include 2 or more modules (3 for headroom), or be labelled current-limited at about 5 kW of battery power. Check the maximum string length against Pylontech's current manual before quoting it.\n- **Deye disclaimer (note 2):** \"The purchaser should confirm with the battery supplier if the battery is compatible with Deye inverter\". Pylontech's own list provides that confirmation.\n- **Dates:** both lists are from 2026 (Deye 2026-09-04, Pylontech 2026-07-07)."
        }
      ]
    },
    {
      "inverter": "Fronius Symo GEN24 10.0 Plus",
      "battery": "BYD Battery-Box Premium HVS 10.2",
      "verdict": "compatible",
      "conditions": "Both makers list this pair. Fronius gives 9.01 kW nominal DC charge/discharge with HVS 10.2. BYD allows 2-5 HVS modules on Symo GEN24 Plus; the HVS 10.2 has 4. Minimum firmware for one tower: inverter 1.9.7-0, BMU 3.13, BMS 3.19. Parallel towers need inverter 1.10.5-0, BMU 3.14, BMS 3.20; up to 3 towers, each with the same module count, and never HVS mixed with HVM. The link is Modbus RTU (RS485) over shielded CAT5+, with BYD's termination DIP switch set at the end of the chain. Fronius lists a three-phase Fronius Smart Meter as required. Availability depends on country certification; Albania has no Fronius market page, so confirm with a distributor. HVS+ 10.2 is also listed.",
      "sources": [
        {
          "url": "https://www.fronius.com/~/downloads/Solar%20Energy/Solution%20Sheets/SE_SOLS_Batterystorage_byd_EN.pdf",
          "title": "Fronius Battery Storage Solution - BYD Battery-Box HVS/HVM, HVS+/HVM+",
          "date": "EN V13 May 2026",
          "quote": "Symo GEN24 10.0 Plus (SC) 4.51 6.76 9.01 10.30 4.51 5.63 6.76 7.88 9.01",
          "side": "inverter"
        },
        {
          "url": "https://www.bydbatterybox.com/uploads/downloads/261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9d0a3b853b.pdf",
          "title": "BYD Battery-Box Premium HVS&HVM Compatible Inverter List V2.22",
          "date": "2026-10-10",
          "quote": "Symo GEN24 Plus 2-5 4-8 1.9.7-0 3.13 3.19 1.10.5-0 3.14 3.20",
          "side": "battery"
        }
      ],
      "conflict": "",
      "votes": [
        {
          "refuted": false,
          "reason": "I could not refute this pair. I opened both cited URLs and checked the text myself; both are the makers' own documents and both are current.\n\n1) Fronius solution sheet (fronius.com URL). It is live. Plain curl got a WAF \"Request Rejected\" page, but a normal fetch returned the 829 KB PDF. Footer: \"EN_ V13 May 2026\"; PDF modified 2026-05-21. Page 3, table \"Compatibilities and nominal DC-charge/discharge power [kW]\", read in table mode, has the row verbatim: \"Symo GEN24 10.0 Plus (SC) 4.51 6.76 9.01 10.30 4.51 5.63 6.76 7.88 9.01\". The columns are HVS/HVS+ 5.1, 7.7, 10.2, 12.8 and HVM/HVM+ 11.0, 13.8, 16.6, 19.3, 22.1. So the HVS 10.2 column gives 9.01 kW. The quote matches exactly and names this pair; the column header is \"HVS / HVS+\". For contrast, Primo GEN24 rows show \"-\" under 10.2 and 12.8, so the sheet does tell Primo and Symo apart. Other lines confirmed:\n- \"shielded, 4-pole cable (CAT5 and higher) via Modbus RTU (RS485)\", with the BYD DIP switch for termination.\n- Up to 3 batteries in parallel.\n\n2) BYD list V2.22 (bydbatterybox.com URL). It returned 200 application/pdf. Header: \"BYD BATTERY-BOX PREMIUM HVS&HVM COMPATIBLE INVERTER LIST - V2.22\"; footer: \"Update: 2026-10-10\". The Fronius row reads verbatim \"Symo GEN24 Plus 2-5 4-8 1.9.7-0 3.13 3.19 1.10.5-0 3.14 3.20\". The columns are:\n- HVS modules 2-5, HVM modules 4-8\n- Single tower: inverter 1.9.7-0, BMU 3.13, BMS 3.19\n- Parallel: inverter 1.10.5-0, BMU 3.14, BMS 3.20\n\nThe parallel note is confirmed: at most three systems, HVS cannot be paralleled with HVM, same module count per tower.\n\nBYD's downloads page names this as the latest HVS&HVM list. It also posts a \"BCU2.0_261010_..._V2.22\" file, which I downloaded and found byte-identical (cmp), so there is no separate BCU 2.0 list that contradicts it.\n\nThe HVS 10.2 has 4 modules (2.56 kWh each). This comes from BYD datasheet search results; bydbatterybox.com was intermittently unreachable, so I could not open that datasheet directly. Either way, Fronius lists the 10.2 explicitly and BYD's 2-5 range covers every HVS size.\n\nMinor overstatements in the claimed conditions; none of them change the verdict:\n(a) The sheet requires a \"Fronius Smart Meter\" and lists both 1-phase and 3-phase models. \"Three-phase\" is an inference, a sensible one for a three-phase Symo, but not a quoted requirement.\n(b) \"Depends on the respective availability or certification in the country\" refers to parallel operation in the sheet, not to the pair in general.",
          "betterSource": "No better source found; the two cited sources are the current official ones. Fronius: https://www.fronius.com/~/downloads/Solar%20Energy/Solution%20Sheets/SE_SOLS_Batterystorage_byd_EN.pdf (EN V13, May 2026, page 3 table). BYD: https://www.bydbatterybox.com/uploads/downloads/261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9d0a3b853b.pdf (V2.22, 2026-10-10). Its byte-identical twin is https://www.bydbatterybox.com/uploads/downloads/BCU2.0_261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9cfeb73807.pdf. Scratch extracts are in [temporary research folder, not kept]/compat/symo-hvs/",
          "conditions": "Exact variants: Fronius Symo GEN24 10.0 Plus (row also covers SC) with BYD Battery-Box Premium HVS 10.2 (4 modules, within BYD's 2-5 range). HVS+ 10.2 is also listed by Fronius. Nominal DC charge/discharge is 9.01 kW.\n\nFirmware:\n- Single tower: inverter 1.9.7-0 or later, BMU 3.13, BMS 3.19 or later.\n- Parallel: inverter 1.10.5-0, BMU 3.14, BMS 3.20.\n- Both makers say to keep the latest firmware on the inverter and the battery.\n\nParallel: up to 3 towers, each with the same module count, never HVS with HVM. Combiner box needed for currents up to 50 A, e.g. BYD Combiner Box Plus. Parallel charge/discharge rate stays the same as for a single tower.\n\nCommunication: Modbus RTU (RS485) over shielded 4-pole CAT5 or better; termination is set by the DIP switch on the BYD at the end of the chain.\n\nA Fronius Smart Meter is needed. Fronius lists 63A-1/63A-3/50kA-3, TS 100A-1/TS 65A-3/TS 5kA-3 and IP 5kA-3; a three-phase model fits the Symo, but that is an inference, not a quoted requirement.\n\nCountry availability and certification apply. The sheet says this for parallel operation; Albania is not named, so confirm with a distributor."
        },
        {
          "refuted": false,
          "reason": "I could not refute this pair. Both makers list it by exact model variant, and I read the text of both PDFs myself with pypdf.\n\nFronius solution sheet: the file has CreateDate 2026-05-21, so the list is from after 2023. The extracted text did not show the \"V13\" version label, which may sit in rotated text that the extractor skipped.\n- Page 3 row, verbatim: \"Symo GEN24 10.0 Plus (SC) 4.51 6.76 9.01 10.30 4.51 5.63 6.76 7.88 9.01\". The column headers are \"HVS / HVS+\" 5.1 / 7.7 / 10.2 / 12.8, then HVM 11.0 to 22.1, so HVS 10.2 gives 9.01 kW.\n- Page 2 says: \"Compatibility of the individual storage types differ for Fronius Primo and Symo GEN24 Plus (SC)!\" The Primo rows show \"-\" under HVS 10.2, but the Symo rows have values. HVS 10.2 is therefore a Symo-only pairing.\n\nBYD Compatible Inverter List V2.22 (Update: 2026-10-10), Fronius row: \"Symo GEN24 Plus 2-5 4-8 1.9.7-0 3.13 3.19 1.10.5-0 3.14 3.20\". The columns are HVS modules, HVM modules, then single-tower minimum firmware for the inverter, BMU and BMS, then the same three for parallel towers.\n\nModule count: the BYD HVS datasheet already in my scratch notes gives HVS 10.2 = 4 modules (2.56 kWh, 102.4 V each), which is inside the 2-5 range. One tower as sold works.\n\nCounter-source check: one web-search summary said the Fronius UK page lists HVS 10.2 for Primo only. I loaded that page in the browser and, after declining cookies, it showed no table. I then read the live table on the Fronius help-center page. It has a check mark for \"HVS 10.2\" under \"Symo GEN24 Plus\" and a blank under Primo GEN24 Plus, so the claim in that summary was a misreading.\n\nNo variant mismatches. The source names the Symo GEN24 Plus, not the plain GEN24, and the Premium HVS, not HVM; it does not mix the two families. I found no source that contradicts the pair.\n\nTwo small corrections to the claimed conditions:\n1. Fronius lists the Fronius Smart Meter as required equipment, but the options include the single-phase 63A-1 and TS 100A-1. The sheet does not say a three-phase meter is required. A three-phase meter is the natural choice for the three-phase Symo, but that is my inference, not the source's.\n2. The sheet ties country availability or certification to parallel operation only. It states no country condition for a single tower. Confirming supply in Albania with a distributor is still sensible.",
          "betterSource": "https://www.fronius.com/en/help-center/solar-energy/products/solar-energy-storage/solutions/byd/byd-battery-box-premium-hvshvm. This is a live Fronius help-center table (undated, © 2026 footer). It has a check mark for \"HVS 10.2\" under \"Symo GEN24 Plus\" and a blank under Primo GEN24 Plus, so it independently backs the solution sheet. The claim's two primary sources check out verbatim against my own extraction: the Fronius SE_SOLS_Batterystorage_byd_EN.pdf (PDF CreateDate 2026-05-21) and BYD list V2.22 (Update: 2026-10-10). Scratch text is at [temporary research folder, not kept]/compat/dl_fronius_byd_hvs/fronius_byd.txt and [temporary research folder, not kept]/compat/dl_fronius_byd_hvs/byd_list_v222.txt.",
          "conditions": "Compatible as sold: one BYD Battery-Box Premium HVS 10.2 tower (4 HVS modules) on a Fronius Symo GEN24 10.0 Plus (SC).\n- **Module count:** BYD allows 2-5 HVS modules on the Symo GEN24 Plus.\n- **Charge/discharge power:** 9.01 kW nominal DC per Fronius.\n- **Firmware, single tower:** inverter 1.9.7-0 or later, BMU 3.13, BMS 3.19. BYD says always install the latest Battery-Box firmware, and Fronius says both units must run the latest software.\n- **Firmware, parallel towers:** inverter 1.10.5-0, BMU 3.14, BMS 3.20. Allowed: up to 3 towers, each with the same module count, and never HVS mixed with HVM. Fronius also requires a suitable combiner box for battery currents up to 50 A, and makes parallel operation subject to country availability or certification.\n- **Battery link:** shielded 4-pole CAT5 or better cable, Modbus RTU (RS485). The termination resistor goes at the end of the chain, set with the DIP switch on the BYD unit.\n- **Meter:** a Fronius Smart Meter is required. The listed options are 63A-1/63A-3/50kA-3, TS 100A-1/TS 65A-3/TS 5kA-3, and IP 5kA-3. A three-phase meter is the natural fit for the Symo, but Fronius does not state that it must be three-phase.\n- **Primo:** HVS 10.2 is NOT compatible with any Primo GEN24 Plus. Do not reuse this pairing for the Primo GEN24 5.0 Plus in the catalogue.\n- **HVS+:** HVS+ 10.2 is listed in the same Fronius column (\"HVS / HVS+\").\n- **Albania:** Fronius has no Albania market page, so confirm supply and support with a distributor."
        }
      ]
    },
    {
      "inverter": "Fronius Symo GEN24 10.0 Plus",
      "battery": "BYD Battery-Box Premium HVM 11.0",
      "verdict": "compatible",
      "conditions": "Both makers list this pair. BYD allows 4-8 HVM modules on Symo GEN24 Plus; the HVM 11.0 has 4. Firmware minimums are the same as for HVS: one tower needs inverter 1.9.7-0, BMU 3.13, BMS 3.19; parallel needs 1.10.5-0, 3.14, 3.20. Fronius gives only 4.51 kW nominal DC charge/discharge with HVM 11.0, so a 10 kW kit gets about 4.5 kW of battery power. Same link, Smart Meter and country-certification conditions as HVS. Parallel 3 x HVM 22.1 is not possible on Fronius.",
      "sources": [
        {
          "url": "https://www.bydbatterybox.com/uploads/downloads/261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9d0a3b853b.pdf",
          "title": "BYD Battery-Box Premium HVS&HVM Compatible Inverter List V2.22",
          "date": "2026-10-10",
          "quote": "Symo GEN24 Plus 2-5 4-8 1.9.7-0 3.13 3.19 1.10.5-0 3.14 3.20",
          "side": "battery"
        },
        {
          "url": "https://www.fronius.com/~/downloads/Solar%20Energy/Solution%20Sheets/SE_SOLS_Batterystorage_byd_EN.pdf",
          "title": "Fronius Battery Storage Solution - BYD Battery-Box HVS/HVM, HVS+/HVM+",
          "date": "EN V13 May 2026",
          "quote": "Symo GEN24 10.0 Plus (SC) 4.51 6.76 9.01 10.30 4.51 5.63 6.76 7.88 9.01",
          "side": "inverter"
        }
      ],
      "conflict": "",
      "votes": [
        {
          "refuted": false,
          "reason": "I opened both cited URLs on 2026-10-27. Both are live, on the makers' own domains, current, and contain the quoted lines, which name this exact combination.\n\n(1) BYD list. The URL resolves to a 3-page PDF titled \"BYD BATTERY-BOX PREMIUM HVS&HVM COMPATIBLE INVERTER LIST - V2.22\", footer \"Update: 2026-10-10\". It is the same file listed on bydbatterybox.com/downloads under HVS&HVM Technical Information. The BCU2.0 copy of V2.22 on that page is byte-identical (same MD5), so it is the current list. In the Fronius block, the extracted row reads \"Symo GEN24 Plus 2-5 4-8 1.9.7-0 3.13 3.19 1.10.5-0 3.14 3.20\". The columns are HVS modules, HVM modules, then single-tower inverter/BMU/BMS and parallel inverter/BMU/BMS minimum firmware. The quote is exact. HVM 11.0 has 4 modules (4 x 2.76 kWh); BYD's own datasheet was not opened, so this comes from third-party spec listings and the arithmetic. Fronius footnote: \"Parallel connection is not possible for Fronius inverters in the configuration: 3 x HVM 22.1\".\n\n(2) Fronius solution sheet. The URL resolves to the Fronius Battery Storage Solution sheet for BYD HVS/HVM, HVS+/HVM+ and HVB, footer \"EN_ V13 May 2026\", PDF dated 2026-05-21. Its storage section names \"BYD Battery-Box Premium HVS/HVM & HVS+/HVM+\" and \"HVM / HVM+: 11.0 / 13.8 / 16.6 / 19.3 / 22.1\". The table, extracted in reading order, has columns HVS 5.1/7.7/10.2/12.8 then HVM 11.0/13.8/16.6/19.3/22.1. Its row reads exactly \"Symo GEN24 10.0 Plus (SC) 4.51 6.76 9.01 10.30 4.51 5.63 6.76 7.88 9.01\". The fifth value, 4.51 kW, sits under HVM 11.0, so the quote and the 4.51 kW claim are correct. The sheet also says \"HVM 11.0 up to 4.51 kW\".\n\nFronius's help-center page for BYD Battery-Box Premium HVS/HVM corroborates this: HVM 11.0 is ticked under Symo GEN24 Plus. Neither list predates 2023, and I found no newer contradicting list. The only small inaccuracy is in the claim's wording: the Fronius sheet says 3 x HVM 22.1 in parallel is not supported, while 3 x HVM+ 22.1 is (from inverter firmware 1.40). That detail is consistent with the BYD footnote and does not affect a single HVM 11.0.",
          "betterSource": "The cited sources are already the best: BYD V2.22 (Update 2026-10-10) at https://www.bydbatterybox.com/uploads/downloads/261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9d0a3b853b.pdf and the Fronius solution sheet EN V13 May 2026 at https://www.fronius.com/~/downloads/Solar%20Energy/Solution%20Sheets/SE_SOLS_Batterystorage_byd_EN.pdf. Optional corroboration: https://www.fronius.com/en/help-center/solar-energy/products/solar-energy-storage/solutions/byd/byd-battery-box-premium-hvshvm, where HVM 11.0 is ticked for Symo GEN24 Plus.",
          "conditions": "Exact variants: BYD Battery-Box Premium HVM (HVM+ is also listed by Fronius) with Fronius Symo GEN24 10.0 Plus (the SC variant is in the same row). HVM 8.3 (3 modules) is NOT listed for Symo GEN24 Plus. BYD allows 4-8 HVM modules per tower, and the HVM 11.0 has 4.\n\nMinimum firmware for a single tower: inverter 1.9.7-0, BMU 3.13, BMS 3.19. For parallel towers: inverter 1.10.5-0, BMU 3.14, BMS 3.20. Both makers also require the latest firmware on inverter and battery.\n\nNominal DC charge/discharge with HVM 11.0 is only 4.51 kW. A larger HVM gives more: 13.8 = 5.63 kW, 16.6 = 6.76 kW, 19.3 = 7.88 kW, 22.1 = 9.01 kW.\n\nWiring and metering: a Fronius Smart Meter is required. The inverter talks to the battery over a shielded 4-pole CAT5+ cable using Modbus RTU (RS485), with the terminating resistor set by DIP switch on the BYD.\n\nParallel: up to 3 towers with the same module count each, and HVS and HVM cannot be mixed. 3 x HVM 22.1 in parallel is not possible; 3 x HVM+ 22.1 needs inverter firmware 1.40 or later. Parallel operation depends on availability and certification in the country (for Albania, check with Fronius). Charge and discharge power does not increase with parallel towers."
        },
        {
          "refuted": false,
          "reason": "I could not refute the claim. Both makers name this exact pair in current documents, and I checked the text of both PDFs myself.\n\nBATTERY SIDE: the BYD Battery-Box Premium HVS&HVM Compatible Inverter List V2.22 (footer \"Update: 2026-10-10\") has the Fronius row \"Symo GEN24 Plus 2-5 4-8 1.9.7-0 3.13 3.19 1.10.5-0 3.14 3.20\". The columns are, in order: HVS module quantity, HVM module quantity, single-tower minimum firmware (inverter, BMU, BMS), then parallel minimum firmware (inverter, BMU, BMS). The HVM 11.0 is 4 HVM modules of 2.76 kWh each (11.04 kWh), so it meets the 4-8 HVM range. It is the smallest size allowed; the HVM 8.3 (3 modules) is outside the range.\n\nINVERTER SIDE: the Fronius solution sheet SE_SOLS_Batterystorage_byd_EN (EN_V13, May 2026) has the row \"Symo GEN24 10.0 Plus (SC) 4.51 6.76 9.01 10.30 4.51 5.63 6.76 7.88 9.01\". Its columns are HVS 5.1/7.7/10.2/12.8, then HVM 11.0/13.8/16.6/19.3/22.1, so the fifth figure, 4.51 kW, is the HVM 11.0 value. The same sheet lists the compatible types as \"HVM / HVM+: 11.0 / 13.8 / 16.6 / 19.3 / 22.1\" and says \"HVM 11.0 up to 4.51 kW\". The Fronius help-center BYD page agrees: its Symo GEN24 Plus column ticks HVM 11.0 to 22.1 and leaves HVM 8.3 blank.\n\nMODEL LENS:\n- Both sources name \"Plus\": BYD \"Symo GEN24 Plus\", Fronius \"Symo GEN24 10.0 Plus (SC)\", which covers the Plus and Plus SC variants. The non-Plus GEN24 is not covered.\n- BYD's list covers the original Premium HVM; Fronius covers \"HVM / HVM+\". The catalogue item, Premium HVM 11.0, is named on both sides.\n- I found no condition that this single 4-module tower cannot meet. The only parallel restriction is 3 x HVM 22.1, which does not apply here.\n\nCOUNTER-SOURCES: I found none. A pv-magazine article only said the compatibility was coming, and the current documents supersede it.\n\nEvery figure in the claim matches the sources: 4-8 HVM modules; firmware 1.9.7-0 / 3.13 / 3.19 for a single tower and 1.10.5-0 / 3.14 / 3.20 for parallel; 4.51 kW; no 3 x HVM 22.1.",
          "betterSource": "Fronius help-center page https://www.fronius.com/en/help-center/solar-energy/products/solar-energy-storage/solutions/byd/byd-battery-box-premium-hvshvm . This second, web-page source on the inverter side has a compatibility grid whose Symo GEN24 Plus column ticks HVM 11.0, 13.8, 16.6, 19.3 and 22.1 and leaves HVM 8.3 blank. The page gives no date (only \"© 2026\"), and the grid is a tick table, so it has no quotable text line. The two sources in the claim are already the right primary ones and are current (BYD V2.22 dated 2026-10-10; Fronius EN_V13 May 2026). I extracted their text locally (pypdf with text positions) to check the exact rows, in [temporary research folder, not kept]/compat/hvm11gen24/.",
          "conditions": "Exact variants: the inverter must be a Symo GEN24 10.0 Plus or Plus SC, never the non-Plus GEN24. The battery is a BYD Battery-Box Premium HVM 11.0 (4 x 2.76 kWh HVM modules). BYD allows 4-8 HVM modules on the Symo GEN24 Plus, so 4 modules is the minimum and the HVM 8.3 (3 modules) would not be allowed.\n\nBattery power: Fronius gives 4.51 kW nominal DC charge/discharge for the HVM 11.0 on the 10.0 Plus. A 10 kW kit therefore gets only about 4.5 kW from the battery, and less at AC after inverter losses. The HVM 13.8 gives 5.63 kW; the HVS 10.2 gives 9.01 kW.\n\nMinimum firmware (BYD list): for one tower, inverter 1.9.7-0, BMU 3.13, BMS 3.19. For parallel, inverter 1.10.5-0, BMU 3.14, BMS 3.20. BYD says \"Always install the latest firmware on the Battery-Box\", and Fronius says the inverter and battery must always have the latest software.\n\nCommunication: a shielded 4-pole cable (CAT5 or better) running Modbus RTU (RS485), with the termination set by the DIP switch on the battery.\n\nSmart Meter: a Fronius Smart Meter is part of the system (63A-3/50kA-3, TS 65A-3/TS 5kA-3, or IP 5kA-3; the 50kA-3, TS 5kA-3 and IP need external CTs).\n\nParallel: at most 3 towers, each with the same module count. HVS cannot be mixed with HVM. 3 x HVM 22.1 is not supported (only 3 x HVM+ 22.1, from inverter firmware 1.40). A combiner box rated for up to 50 A is needed. Fronius says parallel operation also depends on availability or certification in the country.\n\nAlbania: neither source has an Albania-specific restriction for a single tower.\n\nBackup: the sheet notes that Full Backup needs extra contactors or relays, with requirements that vary by country."
        }
      ]
    },
    {
      "inverter": "Fronius Symo GEN24 10.0 Plus",
      "battery": "Dyness PowerBox G3",
      "verdict": "not_compatible",
      "conditions": "The voltage classes cannot meet. The G3 is a 51.2 V low-voltage battery (44.8-57.6 V); the Symo battery input needs 160-700 V. Fronius's battery list (Reserva, BYD, LG FLEX) omits Dyness, and the Dyness LV list has no Fronius entry.",
      "sources": [
        {
          "url": "https://www.fronius.com/en/help-center/solar-energy/products/solar-inverters/gen24/symo-gen24-plus/fronius-symo-gen24-10-0-plus",
          "title": "Fronius Symo GEN24 10.0 Plus - Technical Data",
          "date": "",
          "quote": "Min. DC input voltage Battery input 160 V Max. DC input voltage Battery input 700 V",
          "side": "inverter"
        },
        {
          "url": "https://www.dyness.com/Public/Uploads/uploadfile/files/20260920/PowerboxG3UserManualEN20260918.pdf",
          "title": "Dyness Powerbox G3 User Manual V4.0",
          "date": "2026-09-18",
          "quote": "Nominal Voltage(V) 51.2 ... Work Voltage Range(V) 44.8~57.6",
          "side": "battery"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "Fronius Symo GEN24 10.0 Plus",
      "battery": "Fronius Reserva 6.3",
      "verdict": "compatible",
      "conditions": "Fronius lists this pair (same maker). Reserva 6.3 gives 4.51 kW nominal DC charge/discharge; 10.30 kW needs the Reserva 15.8. The link is Modbus RTU (RS485) over shielded CAT5+. Keep the inverter and battery on the latest software through Solar.web. Up to 4 towers can run in parallel, each with the same module count, capped at 32 A. Fronius lists a three-phase Smart Meter as required. Availability depends on country certification.",
      "sources": [
        {
          "url": "https://www.fronius.com/~/downloads/Solar%20Energy/Solution%20Sheets/SE_SOLS_Batterystorage_Fronius_Reserva_EN.pdf",
          "title": "Fronius Battery Storage Solution - Fronius Reserva",
          "date": "EN V10 Dec 2025",
          "quote": "Symo GEN24 10.0 Plus 4.51 kW 6.76 kW 9.01 kW 10.30 kW",
          "side": "inverter+battery"
        }
      ],
      "conflict": "",
      "votes": [
        {
          "refuted": false,
          "reason": "I opened the cited URL. It is Fronius's own PDF on fronius.com, it is live, and its footer reads \"EN_ V10 Dec 2025\", so it is current. The table \"Nominal DC-charge/discharge power [kW] with Fronius hybrid inverters\" contains the quoted row word for word: \"Symo GEN24 10.0 Plus 4.51 kW 6.76 kW 9.01 kW 10.30 kW\". The columns are headed \"Reserva 6.3 Reserva 9.5 Reserva 12.6 Reserva 15.8\", so the row names this exact inverter (the non-SC Symo GEN24 10.0 Plus) with the Reserva 6.3 at 4.51 kW. The same sheet also says \"Types compatible with Fronius Reserva: 6.3 / 9.5 / 12.6 / 15.8\". Its parallel-operation table ticks Symo GEN24 Plus for all four sizes. I found no newer Fronius list that contradicts it.\n\nMost of the stated conditions are in the sheet word for word. The link is \"shielded, 4-pole cable (CAT5 and higher) via Modbus RTU (RS485)\". The sheet says \"the inverter and the battery must always have the latest software update\" and \"The software update of the inverter can be activated via Fronius Solar.web\". Parallel operation allows up to 4 batteries, needs \"an identical number of modules per tower\", and \"the maximum output current is limited to 32 A\". The 15.8 is needed for 10.30 kW.\n\nTwo conditions need small corrections:\n(a) \"three-phase Smart Meter required\" goes further than the sheet. The sheet lists an energy meter as needed, but its list includes single-phase models (63A-1, TS 100A-1) as well as 63A-3, 50kA-3, TS 65A-3, TS 5kA-3 and Smart Meter IP. It never says three-phase. A three-phase model is simply the logical choice for a three-phase Symo.\n(b) The country-certification condition is not in the cited PDF. It comes from Fronius's compatible-batteries web page, footnote **: \"Abhängig von der länderspezifischen Zertifizierung und Verfügbarkeit.\" This matters for Albania.",
          "betterSource": "The cited PDF is valid and enough: https://www.fronius.com/~/downloads/Solar%20Energy/Solution%20Sheets/SE_SOLS_Batterystorage_Fronius_Reserva_EN.pdf (EN_ V10 Dec 2025). For the country-certification condition, add Fronius's own compatibility matrix: https://www.fronius.com/de-de/germany/solarenergie/installateure-partner/technische-daten/alle-produkte/kompatible-batterien/kompatible-batterien. That page's Reserva footnote ** reads \"Abhängig von der länderspezifischen Zertifizierung und Verfügbarkeit\". Its inverter footnote * says the inverter should always have the latest software update in Solar.web. Its only date is \"© 2026\".",
          "conditions": "Exact variants: the inverter is the Fronius Symo GEN24 10.0 Plus (three-phase, not the 12.0 Plus SC). The battery is the Fronius Reserva 6.3.\n\nWith the 6.3, nominal DC charge/discharge is only 4.51 kW. The 9.5 gives 6.76 kW, the 12.6 gives 9.01 kW and the 15.8 gives 10.30 kW.\n\nThe link is Modbus RTU (RS485) over a shielded 4-pole CAT5+ cable. The inverter and the battery must always run the latest software; the inverter update is activated via Solar.web.\n\nA Fronius Smart Meter is required. The sheet lists 1-phase and 3-phase models; use a 3-phase one (63A-3, 50kA-3, TS 65A-3, TS 5kA-3, or Smart Meter IP) on a Symo. The 50kA-3 and TS 5kA-3 need 5 A CTs; the Smart Meter IP needs 333 mV CTs.\n\nUp to 4 Reserva towers can run in parallel. Each tower must have the same module count, and total output current is capped at 32 A.\n\nFull Backup is available on the 10.0 (it is excluded only for the Symo GEN24 3.0–5.0 Plus). Full Backup needs a battery and switchover contactors or relays, and the switchover rules vary by country.\n\nAvailability depends on country-specific certification (from the Fronius compatible-batteries page). Confirm with Fronius that the Reserva is certified and available in Albania before selling."
        },
        {
          "refuted": false,
          "reason": "Confirmed from three current Fronius sources, and the model names match on both sides. (1) The solution sheet the claim cites (SE_SOLS_Batterystorage_Fronius_Reserva_EN.pdf, version EN_V10, Dec 2025) has, in its table \"Nominal DC-charge/discharge power [kW] with Fronius hybrid inverters\", the row \"Symo GEN24 10.0 Plus 4.51 kW 6.76 kW 9.01 kW 10.30 kW\" under the columns Reserva 6.3 / 9.5 / 12.6 / 15.8. The 6.3 value is 4.51 kW, not a dash; the dash marks Primo GEN24 Plus with 12.6 and 15.8 only. Its parallel-operation table also ticks Symo GEN24 Plus for all four Reserva sizes. (2) The newer Reserva datasheet (SE_DS_Fronius_Reserva_EN.pdf, version \"EN_without ECA V09 Sep 2026\") lists, under Compatible inverters for Reserva 6.3: \"Primo GEN24 Plus (SC) / Symo GEN24 Plus (SC) / Verto Plus\". That covers both the original GEN24 Plus hardware and the newer Plus SC. (3) Fronius's compatible-batteries page lists Reserva 6.3 to 15.8 for \"Symo GEN24 Plus (SC)\", up to 4 batteries. Model lens: the catalogue names Symo GEN24 10.0 Plus (the Plus with battery input, not plain GEN24) and Reserva 6.3. The sources name exactly these, and both are Fronius-made. One Reserva 6.3 tower is a BMS base plus 2 modules of 3.15 kWh: 6.31 kWh usable, 204.8 V rated, 185.6–227.2 V range. That is the smallest supported build, so it needs no extra module count. I searched Fronius's site and the wider web for a counter-source excluding the 10.0 Plus with the 6.3 and found none. The only listed exclusion is that Full Backup is not available on the Symo GEN24 3.0–5.0 Plus, which does not apply here. Small corrections to the claimed conditions: (a) \"three-phase Smart Meter required\" is an inference. The sheet lists the Fronius Smart Meter as required equipment, including single-phase types (63A-1, TS 100A-1), so a three-phase type is the sensible choice for a three-phase Symo, but Fronius does not state it as a rule. (b) Fronius gives no minimum firmware number. It only says inverter and battery \"must always have the latest software update\" (I could not open the GEN24 firmware changelogs; both URLs returned 404). (c) Availability in Albania is not confirmed anywhere: the compatibility page says \"Depending on country-specific certification and availability.\"",
          "betterSource": "Primary: Fronius Reserva datasheet, https://www.fronius.com/~/downloads/Solar%20Energy/Datasheets/SE_DS_Fronius_Reserva_EN.pdf (EN_without ECA V09 Sep 2026). Under Compatible inverters for Reserva 6.3 it reads: \"Primo GEN24 Plus (SC) Symo GEN24 Plus (SC) Verto Plus\". Same-maker confirmation of the power value: solution sheet https://www.fronius.com/~/downloads/Solar%20Energy/Solution%20Sheets/SE_SOLS_Batterystorage_Fronius_Reserva_EN.pdf (EN_V10 Dec 2025), row \"Symo GEN24 10.0 Plus 4.51 kW 6.76 kW 9.01 kW 10.30 kW\". Also https://www.fronius.com/en/solar-energy/solar-solutions/solar-energy-storage/compatible-batteries, which lists Reserva 6.3–15.8 under \"Symo GEN24 Plus (SC)\", up to 4 batteries, with the footnote \"Depending on country-specific certification and availability.\" All three are on Fronius's own domain and dated 2025 or 2026, so none is a list older than 2023.",
          "conditions": "Compatible as sold: one Reserva 6.3 tower (BMS base + 2 × 3.15 kWh modules, 6.31 kWh usable, 204.8 V rated, 185.6–227.2 V) on one Symo GEN24 10.0 Plus. Both Symo GEN24 Plus and Plus SC hardware are covered. 1) Battery power is limited by the pair, not the inverter rating: with the 10.0 Plus, nominal DC charge/discharge is 4.51 kW (the battery alone is rated 6.55 kW). Kit copy must not promise 10 kW from the battery; that needs the Reserva 15.8 (10.30 kW). 2) Fronius Smart Meter required, listed types 63A-1/63A-3/50kA-3, TS 100A-1/TS 65A-3/TS 5kA-3, or IP. Use a three-phase type with this three-phase inverter (my inference; Fronius does not say \"three-phase required\"). The 50kA-3 and TS 5kA-3 need 5 A CTs; the Smart Meter IP needs 333 mV CTs. 3) Inverter-to-battery link: shielded 4-pole cable, CAT5 or higher, Modbus RTU (RS485). 4) Inverter and battery must run the latest software; the inverter updates via Solar.web. Fronius publishes no minimum firmware number. 5) Expansion: up to 4 towers in parallel, each with the same module count, total output capped at 32 A. 6) Full Backup is possible with the 10.0 Plus (excluded only on Symo GEN24 3.0–5.0 Plus); it needs the Backup Controller/Switch or contactors, and the switchover rules vary by country. 7) Availability \"depending on country-specific certification and availability\". Not confirmed for Albania; check with Fronius or its Albanian distributor before listing the kit."
        }
      ]
    },
    {
      "inverter": "Fronius Symo GEN24 10.0 Plus",
      "battery": "Huawei LUNA2000-7-S1 (LUNA2000-10KW-C1 power module + 1 × LUNA2000-7-E1)",
      "verdict": "unknown",
      "conditions": "Neither maker lists this pair: never auto-pair. Huawei's S1 datasheet names only Huawei SUN2000/SUN5000 inverters, and the S1 power module is controlled over Huawei's own RS485/CAN link. Fronius's list (Reserva, BYD, LG FLEX) has no Huawei entry. Neither maker states an explicit exclusion, though: Fronius says its inverters support other makers' storage 'such as BYD or LG', and the Symo's 160-700 V input overlaps the S1's three-phase 600-980 V range. The matrix rule therefore gives unknown, not not_compatible, even though both researchers proposed not_compatible.",
      "sources": [
        {
          "url": "https://solar.huawei.com/dam/asset/view/36414e3c762a4e508d6fde579866c4c0.pdf",
          "title": "LUNA2000-5/7/10/12/14/15/17/19/21-S1 datasheet",
          "date": "01-202509",
          "quote": "Compatible inverters SUN2000-2/3/3.68/4/4.6/5/6KTL-L1, ... SUN2000-12/15/17/20/25K-MB0, SUN5000-3/6K-LB0, SUN5000-8/12K-MAP0, SUN5000-17/25K-MB0",
          "side": "battery"
        },
        {
          "url": "https://www.fronius.com/en/help-center/solar-energy/products/solar-inverters/gen24/symo-gen24-plus/fronius-symo-gen24-10-0-plus",
          "title": "Fronius Symo GEN24 10.0 Plus - Technical Data",
          "date": "",
          "quote": "Compatible batteries Fronius Reserva & Reserva Pro, BYD Battery-Box HVS/HVM, HVS+/HVM+ & LG FLEX",
          "side": "inverter"
        },
        {
          "url": "https://www.fronius.com/en/solar-energy/solar-solutions/solar-energy-storage/compatible-batteries",
          "title": "Fronius compatible batteries",
          "date": "",
          "quote": "Our inverters also support storage systems from other manufacturers (such as BYD or LG)",
          "side": "inverter"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "Fronius Symo GEN24 10.0 Plus",
      "battery": "Pylontech US5000",
      "verdict": "not_compatible",
      "conditions": "The voltage classes cannot meet. The US5000 is a 48 V module (43.5-53.5 V on discharge); the Symo needs at least 160 V. Fronius's battery list omits Pylontech, and Pylontech's LV list has no Fronius entry.",
      "sources": [
        {
          "url": "https://www.fronius.com/en/help-center/solar-energy/products/solar-inverters/gen24/symo-gen24-plus/fronius-symo-gen24-10-0-plus",
          "title": "Fronius Symo GEN24 10.0 Plus - Technical Data",
          "date": "",
          "quote": "Min. DC input voltage Battery input 160 V Max. DC input voltage Battery input 700 V",
          "side": "inverter"
        },
        {
          "url": "https://en.pylontech.com.cn/profile/upload/2024/09/25/RESS-Installation%20Manual-US5000%20US5000-B%205PMPA08-00219_V1.0_20240925124144A058.pdf",
          "title": "Pylontech US5000 Installation Manual V1.0",
          "date": "2024-09-25",
          "quote": "Nominal Voltage (VDC) 48 ... Discharge Voltage (VDC) 43.5 ~ 53.5",
          "side": "battery"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "Fronius Primo GEN24 5.0 Plus",
      "battery": "BYD Battery-Box Premium HVS 10.2",
      "verdict": "not_compatible",
      "conditions": "Fronius explicitly excludes this pair: the HVS 10.2 cell for the Primo GEN24 5.0 Plus (SC) is '-', and the Primo help-center footnote names HVS 10.2. BYD allows only 2-3 HVS modules on the Primo GEN24 Plus; the HVS 10.2 has 4, at 409.6 V nominal and up to 480 V, against the Primo's 455 V maximum. On the Primo use HVS 5.1 or 7.7 (not in the catalogue) or HVM 11.0. The same rule applies to HVS+ 10.2.",
      "sources": [
        {
          "url": "https://www.fronius.com/~/downloads/Solar%20Energy/Solution%20Sheets/SE_SOLS_Batterystorage_byd_EN.pdf",
          "title": "Fronius Battery Storage Solution - BYD (columns HVS 5.1/7.7/10.2/12.8 | HVM 11.0-22.1)",
          "date": "EN V13 May 2026",
          "quote": "Primo GEN24 5.0 Plus (SC) 4.51 5.17 - - 4.51 5.17 5.17 5.17 -",
          "side": "inverter"
        },
        {
          "url": "https://www.bydbatterybox.com/uploads/downloads/261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9d0a3b853b.pdf",
          "title": "BYD Battery-Box Premium HVS&HVM Compatible Inverter List V2.22",
          "date": "2026-10-10",
          "quote": "Primo GEN24 Plus 2-3 4-7 1.11.6-0 3.15 3.21 same as single tower",
          "side": "battery"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "Fronius Primo GEN24 5.0 Plus",
      "battery": "BYD Battery-Box Premium HVM 11.0",
      "verdict": "compatible",
      "conditions": "Both makers list this pair. BYD allows 4-7 HVM modules on the Primo GEN24 Plus; the HVM 11.0 has 4 (HVM 8.3 and 22.1 are excluded). Minimum firmware: inverter 1.11.6-0, BMU 3.15, BMS 3.21, and the same for parallel. Fronius gives 4.51 kW nominal DC charge/discharge. The link is Modbus RTU (RS485) over CAT5+. Up to 3 towers can run in parallel, each with the same module count, never mixing HVS with HVM. Fronius lists a single-phase Smart Meter as required. Availability depends on country certification.",
      "sources": [
        {
          "url": "https://www.bydbatterybox.com/uploads/downloads/261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9d0a3b853b.pdf",
          "title": "BYD Battery-Box Premium HVS&HVM Compatible Inverter List V2.22",
          "date": "2026-10-10",
          "quote": "Primo GEN24 Plus 2-3 4-7 1.11.6-0 3.15 3.21 same as single tower",
          "side": "battery"
        },
        {
          "url": "https://www.fronius.com/~/downloads/Solar%20Energy/Solution%20Sheets/SE_SOLS_Batterystorage_byd_EN.pdf",
          "title": "Fronius Battery Storage Solution - BYD",
          "date": "EN V13 May 2026",
          "quote": "Primo GEN24 5.0 Plus (SC) 4.51 5.17 - - 4.51 5.17 5.17 5.17 -",
          "side": "inverter"
        }
      ],
      "conflict": "",
      "votes": [
        {
          "refuted": false,
          "reason": "I could not refute the pair. Both cited URLs are live and both are the maker's own current document. I downloaded each PDF and extracted the text.\n\n(1) BYD list, Battery-Box Premium HVS&HVM Compatible Inverter List V2.22, footer \"Update: 2026-10-10\", on bydbatterybox.com. Under Fronius, the row reads exactly \"Primo GEN24 Plus 2-3 4-7 1.11.6-0 3.15 3.21 same as single tower\". That means HVS 2-3 modules, HVM 4-7 modules, inverter firmware 1.11.6-0, BMU 3.15, BMS 3.21, and parallel the same as a single tower. BYD's HVM datasheet (V1.4, 2024-12-12) gives \"HVM 11.0 ... Number of Modules 4 ... 11.04 kWh\", so 11.0 falls inside 4-7. HVM 8.3 (3 modules) and 22.1 (8 modules) fall outside. BYD's downloads page also carries a BCU2.0 list, also V2.22 of 2026-10-10. It is byte-identical (same md5) to the cited file, so the verdict holds for both BCU generations. BYD's signed HVM Inverter Compatibility Statement to Australia's Clean Energy Council (dated 2026-02-27) also lists \"Fronius: ... Primo GEN24 Plus\" for HVM 8.3 to 22.1.\n\n(2) Fronius solution sheet SE_SOLS_Batterystorage_byd_EN, marked \"EN_ V13 May 2026\", PDF created 2026-05-21. In the \"Compatibilities and nominal DC-charge/discharge power [kW]\" table, the row reads exactly \"Primo GEN24 5.0 Plus (SC) 4.51 5.17 - - 4.51 5.17 5.17 5.17 -\". The fifth value sits in the \"HVM / HVM+ 11.0\" column, so the pair has a rated 4.51 kW and 22.1 is \"-\". The quote matches and names this combination. Fronius's live compatible-batteries web page also lists HVM 11.0/13.8/16.6/19.3 for Primo GEN24 Plus, with 22.1 as \"-\". Fronius's help-center BYD HVS/HVM page shows a check for HVM 11.0.\n\nMinor inaccuracies in the claim's conditions do not change the verdict:\n(a) The claim says Fronius requires a single-phase Smart Meter. The sheet only says a Fronius Smart Meter is needed and lists both 1-phase and 3-phase models (63A-1, 63A-3, 50kA-3, TS 100A-1, TS 65A-3, TS 5kA-3, IP 5kA-3). It does not mandate single-phase.\n(b) The sheet's \"Differences\" text under HVM says \"One tower scalable up to 7.68 kWh (Primo GEN24 Plus (SC))\". That looks copied from the HVS column, and it contradicts the sheet's own table and BYD's 4-7 modules. Both tables are explicit, so I treat it as an editorial error, not a contradiction.",
          "betterSource": "The cited sources are correct. Supporting official sources:\n- BYD Battery-Box HVM Datasheet V1.4 EN (2024-12-12), which confirms HVM 11.0 = 4 modules = 11.04 kWh: https://www.bydbatterybox.com/uploads/downloads/241212_Datasheet_Battery-Box%20HVM_V1.4_EN-675a34784afeb.pdf\n- BYD BCU2.0 list V2.22, byte-identical to the cited list: https://www.bydbatterybox.com/uploads/downloads/BCU2.0_261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9cfeb73807.pdf\n- BYD Battery-Box HVM Inverter Compatibility Statement to CEC (BCU2.0, signed 2026-02-27), with the Fronius row \"Symo Hybrid, Symo GEN24 Plus, Primo GEN24 Plus, Verto Plus\": https://www.bydbatterybox.com/uploads/downloads/BCU2.0_260228_Inverter%20Compatibiltiy%20Statement_Battery-Box%20HVM_EN-6ad9aed7b67d6.pdf\n- Fronius compatible-batteries web page: https://www.fronius.com/en/solar-energy/solar-solutions/solar-energy-storage/compatible-batteries\n\nMy scratch copies and extracted text are in [temporary research folder, not kept]/compat/pgh/",
          "conditions": "Exact variants: inverter \"Primo GEN24 5.0 Plus (SC)\" (the Fronius row covers both the standard and SC versions). Battery: BYD Battery-Box Premium HVM 11.0, which is 4 × 2.76 kWh HVM modules. The Fronius column is headed \"HVM / HVM+\", so HVM+ 11.0 is covered too.\n\nModule count: BYD allows 4-7 HVM modules on Primo GEN24 Plus, i.e. HVM 11.0 to 19.3. HVM 8.3 and HVM 22.1 are not allowed; Fronius shows 22.1 as \"-\".\n\nMinimum firmware (BYD V2.22):\n- inverter 1.11.6-0\n- BMU 3.15\n- BMS 3.21\n- parallel: \"same as single tower\"\n\nBYD adds \"Always install the latest firmware on the Battery-Box!\". Fronius says the inverter and battery must always have the latest software update, applied via Solar.web.\n\nPower: nominal DC charge/discharge is 4.51 kW (Fronius sheet).\n\nCommunication: shielded 4-pole cable, CAT5 or higher, Modbus RTU (RS485). The terminating resistor is set by a DIP switch on the BYD unit.\n\nMeter: a Fronius Smart Meter is required. The sheet lists 1-phase and 3-phase models; it does not specifically require single-phase.\n\nParallel operation:\n- Fronius allows 2x/3x HVM 11.0 on Primo GEN24 Plus (SC).\n- BYD allows at most 3 towers, never HVS mixed with HVM, and every tower must have the same module count.\n- Parallel use needs a combiner box rated for up to 50 A battery current (e.g. BYD Combiner Box Plus).\n- Fronius notes parallel operation \"depends on the respective availability or certification in the country\". Its web page says availability depends on country-specific certification. Albania is not mentioned, so confirm with Fronius or the distributor.\n\nSingle-phase inverter only. Backup: PV Point / PV Point Comfort, up to 3 kW single-phase. The Full Backup exclusion on the sheet applies only to Symo 3.0-5.0, not to Primo.\n\nSources are current: BYD list 2026-10-10, Fronius sheet May 2026. Neither is older than 2023."
        },
        {
          "refuted": false,
          "reason": "I could not refute it. Both makers' current official lists name this exact pair. I downloaded and read both PDFs myself, using text extraction and a rendered page image for Fronius.\n\n(1) BYD side: \"BYD Battery-Box Premium HVS&HVM Compatible Inverter List – V2.22\", Update 2026-10-10, on bydbatterybox.com. Under Fronius it reads: \"Primo GEN24 Plus 2-3 4-7 1.11.6-0 3.15 3.21 same as single tower\". The columns are HVS modules, HVM modules, inverter firmware, BMU, BMS and parallel.\n- The official BYD Premium HVM datasheet (bydbatterybox.com, ES V1.0, 2024-07-03) gives \"HVM 11.0 / 4 / 11,04 kWh / 204,8 V / 160 - 236 V\". So 4 modules falls inside the allowed 4-7 range.\n- HVM 8.3 (3 modules) and HVM 22.1 (8 modules) fall outside that range.\n\n(2) Fronius side: \"Fronius Battery Storage Solution\" BYD sheet, EN_V13 May 2026, on fronius.com.\n- The compatibility table row reads \"Primo GEN24 5.0 Plus (SC) 4.51 5.17 - - 4.51 5.17 5.17 5.17 -\". Its columns are HVS/HVS+ 5.1/7.7/10.2/12.8, then HVM/HVM+ 11.0/13.8/16.6/19.3/22.1. So HVM 11.0 is listed at 4.51 kW nominal DC charge/discharge, and 22.1 is shown as \"-\".\n- The parallel table ticks 2x/3x 11.0 for the Primo GEN24 Plus (SC).\n\n(3) Variants match on both sides. The Fronius row covers both Primo GEN24 5.0 Plus and Plus SC. The battery column is the Premium HVM (shared with HVM+), which is the catalogue item. BYD's row covers the whole Primo GEN24 Plus family.\n\n(4) No condition rules out the catalogue product, and I found no counter-source.\n- The single-tower HVM 11.0 voltage (160-236 V) sits inside the 150-455 V battery input range on the Fronius Primo GEN24 5.0 Plus help-center page.\n- 22 A max battery current × 204.8 V ≈ 4.5 kW, which matches Fronius's 4.51 kW.\n\n(5) One small flaw on the Fronius side does not overturn the verdict. On page 4 of the Fronius sheet, the \"Differences between BYD Battery-Boxes\" HVM/HVM+ column says \"One tower scalable up to 7.68 kWh (Primo GEN24 Plus (SC))\". That text looks copied from the HVS column by mistake. The sheet's own page-3 table and its \"Parallel operation up to approx. 57.96 kWh\" (3 × 19.32 kWh) both contradict it.\n\nCorrections to the claimed conditions:\n- The Fronius sheet requires a \"Fronius Smart Meter\" from a list that includes 1-phase and 3-phase models (63A-1, 63A-3, 50kA-3, TS 100A-1, TS 65A-3, TS 5kA-3, IP 5kA-3). It does not say single-phase specifically.\n- The line \"Parallel operation depends on the respective availability or certification in the country\" concerns parallel operation. Separately, the Fronius spec page says the battery DC voltage range depends on country-specific certification. I found nothing specific to Albania either way.",
          "betterSource": "The claimed sources are correct and current, and I verified both: BYD list V2.22 (2026-10-10) at https://www.bydbatterybox.com/uploads/downloads/261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9d0a3b853b.pdf and Fronius sheet EN_V13 May 2026 at https://www.fronius.com/~/downloads/Solar%20Energy/Solution%20Sheets/SE_SOLS_Batterystorage_byd_EN.pdf.\n\nSupporting sources:\n- BYD HVM datasheet showing the module count, HVM 11.0 = 4 modules (204.8 V, 160-236 V): https://www.bydbatterybox.com/uploads/downloads/BBOX_HVM_Datasheet_ES_V1.0_240703_L-66907fde7c121.pdf\n- Fronius Primo GEN24 5.0 Plus spec page, showing the 150-455 V battery input and 22 A: https://www.fronius.com/en/help-center/solar-energy/products/solar-inverters/gen24/primo-gen24-plus/fronius-primo-gen24-5-0-plus\n- Fronius parallel-operation certificate (also states firmware 1.11.6-0 / BMU 3.15 / BMS 3.21): https://schweissen-schneiden.fronius.com/~/downloads/Solar%20Energy/Certificates/SE_CER_Fronius_Primo_GEN24_BYD_Battery-Box_Premium_Parallel_operation_EN.pdf\n\nLocal copies and extracted text are in [temporary research folder, not kept]/compat/byd_hvm_primo/",
          "conditions": "Conditions as sold:\n- Battery: exactly one BYD Battery-Box Premium HVM 11.0 tower of 4 HVM modules (2.76 kWh, 51.2 V each), 204.8 V nominal, 160-236 V operating. BYD allows 4-7 HVM modules on the Primo GEN24 Plus. HVM 8.3 (3 modules) and HVM 22.1 (8 modules) are not allowed. Do not stack a 5th-8th module beyond 7.\n- Minimum firmware: inverter 1.11.6-0, BMU 3.15, BMS 3.21. These are the same for parallel use. BYD and Fronius both say to install the latest firmware.\n- Charge/discharge power: Fronius gives 4.51 kW nominal DC with the HVM 11.0, not the inverter's 5.17 kW. The 5.17 kW figure needs HVM 13.8 or larger.\n- Communication: Modbus RTU (RS485) over a shielded 4-pole CAT5+ cable. The bus must be terminated at the end of the chain, set by a DIP switch on the BYD battery.\n- A Fronius Smart Meter is required. The sheet lists 63A-1, 63A-3, 50kA-3, TS 100A-1, TS 65A-3, TS 5kA-3 and IP 5kA-3, so it need not be single-phase. A single-phase model is the natural choice for this single-phase Primo.\n- Parallel: up to 3 towers, each with the same module count, never mixing HVS with HVM. Parallel operation depends on country availability or certification, and the charge/discharge power stays at the single-tower figure.\n- Region: Fronius says the battery DC voltage range depends on country-specific certification. Neither maker's document mentions Albania specifically.\n- Source quality: both lists are 2026 documents, so neither is older than 2023. The Fronius sheet has one internal error. On its page-4 \"Differences\" table, the HVM column repeats the HVS line \"One tower scalable up to 7.68 kWh (Primo...)\". Its page-3 table and its 57.96 kWh parallel figure contradict that line."
        }
      ]
    },
    {
      "inverter": "Fronius Primo GEN24 5.0 Plus",
      "battery": "Dyness PowerBox G3",
      "verdict": "not_compatible",
      "conditions": "The voltage classes cannot meet. The G3 is a 51.2 V low-voltage battery; the Primo needs 150-455 V. Fronius's battery list omits Dyness, and the Dyness LV list has no Fronius entry.",
      "sources": [
        {
          "url": "https://www.fronius.com/en/help-center/solar-energy/products/solar-inverters/gen24/primo-gen24-plus/fronius-primo-gen24-5-0-plus",
          "title": "Fronius Primo GEN24 5.0 Plus - Technical Data",
          "date": "",
          "quote": "DC input voltage range (Udc min - Udc max) 150 V - 455 V",
          "side": "inverter"
        },
        {
          "url": "https://www.dyness.com/Public/Uploads/uploadfile/files/20260920/PowerboxG3UserManualEN20260918.pdf",
          "title": "Dyness Powerbox G3 User Manual V4.0",
          "date": "2026-09-18",
          "quote": "Nominal Voltage(V) 51.2 ... Work Voltage Range(V) 44.8~57.6",
          "side": "battery"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "Fronius Primo GEN24 5.0 Plus",
      "battery": "Fronius Reserva 6.3",
      "verdict": "compatible",
      "conditions": "Fronius lists this pair (same maker). Reserva 6.3 gives 4.51 kW nominal DC charge/discharge on the Primo 5.0 Plus. The non-SC Primo GEN24 Plus supports only Reserva 6.3 and 9.5. The link is Modbus RTU (RS485) over shielded CAT5+. Keep the software current through Solar.web. Up to 4 towers can run in parallel, each with the same module count, capped at 32 A. Fronius lists a Smart Meter as required. Availability depends on country certification.",
      "sources": [
        {
          "url": "https://www.fronius.com/~/downloads/Solar%20Energy/Solution%20Sheets/SE_SOLS_Batterystorage_Fronius_Reserva_EN.pdf",
          "title": "Fronius Battery Storage Solution - Fronius Reserva",
          "date": "EN V10 Dec 2025",
          "quote": "Primo GEN24 5.0 Plus 4.51 kW 5.17 kW - -",
          "side": "inverter+battery"
        }
      ],
      "conflict": "",
      "votes": [
        {
          "refuted": false,
          "reason": "I opened the cited URL. It returns a 4-page PDF on Fronius's own domain. The footer reads \"EN_ V10 Dec 2025\" and the PDF metadata shows it was created 2025-12-15, so the list is current, not pre-2023. The quoted line appears word for word on page 3 in the table \"Nominal DC-charge/discharge power [kW] with Fronius hybrid inverters\", under the columns Reserva 6.3 / 9.5 / 12.6 / 15.8: \"Primo GEN24 5.0 Plus 4.51 kW 5.17 kW - -\". That gives 4.51 kW with Reserva 6.3 and 5.17 kW with 9.5; 12.6 and 15.8 are not supported. It names this exact pair. The other conditions in the claim also check out:\n- Page 2 lists the Fronius Smart Meter under \"What is needed for implementation?\".\n- Page 2 confirms the link: \"shielded, 4-pole cable (CAT5 and higher) via Modbus RTU (RS485)\". It also says inverter and battery \"must always have the latest software update\", activated via Solar.web.\n- Page 4 marks \"Primo GEN24 Plus ✓ ✓ - -\" for parallel operation of up to 4 batteries. Its footnote requires \"an identical number of modules per tower\" and caps output at 32 A.\n\nA second Fronius source agrees: https://www.fronius.com/en/solar-energy/solar-solutions/solar-energy-storage/compatible-batteries (© 2026). It shows parallel operation up to 4 batteries for Reserva 6.3 on \"Primo GEN24 Plus (SC)\", with 12.6 allowed only on Primo GEN24 Plus SC. That supports the claim that the non-SC Primo takes only 6.3 and 9.5. The same page's footnote is the source of the country condition: \"Depending on country-specific certification and availability\". No newer Fronius document contradicts the pair. One older Fronius technical-data page lists only BYD HVS/HVM and LG FLEX as compatible batteries, but it seems to predate the Reserva launch and does not exclude it.",
          "betterSource": "https://www.fronius.com/en/solar-energy/solar-solutions/solar-energy-storage/compatible-batteries (Fronius's current compatibility matrix, © 2026: Reserva 6.3 marked compatible with Primo GEN24 Plus and Primo GEN24 Plus SC, up to 4 in parallel). It corroborates the cited V10 Dec 2025 solution sheet, which I confirmed is genuine and current.",
          "conditions": "Exact variants: the inverter is the Fronius Primo GEN24 5.0 Plus, which is single-phase. The battery is the Fronius Reserva 6.3: 2 modules, 6.31 kWh usable, 204.8 V rated.\n- Power: nominal DC charge/discharge with this inverter is 4.51 kW. With the Reserva 9.5 the same inverter gives 5.17 kW. Reserva 12.6 and 15.8 are not supported on the non-SC Primo GEN24 Plus; the 12.6 works only on the Primo GEN24 Plus SC.\n- Smart Meter: a Fronius Smart Meter is required. Supported models are 63A-1, 63A-3, 50kA-3, TS 100A-1, TS 65A-3, TS 5kA-3, or IP, each with its stated CT type.\n- Communication: inverter to battery uses Modbus RTU (RS485) over a shielded 4-pole CAT5-or-better cable.\n- Software: Fronius names no minimum firmware version, but both inverter and battery must run the latest software. The inverter update is done via Solar.web.\n- Parallel: up to 4 towers on the Primo GEN24 Plus, each tower with the same module count, with total output capped at 32 A.\n- Availability: Fronius says it depends on country-specific certification. I did not confirm availability for Albania.\n- Backup: Full Backup needs a battery plus extra contactors or relays. The exclusion of Full Backup on the 3.0–5.0 kW models applies to the Symo, not the Primo."
        },
        {
          "refuted": false,
          "reason": "I could not refute the pair. I downloaded the cited Fronius solution sheet from fronius.com myself and pulled its text with pypdf. It is \"EN_ V10 Dec 2025\", so the list is current, not pre-2023. Both model names match the catalogue exactly.\n\n- Inverter: page 3 lists the row \"Primo GEN24 5.0 Plus 4.51 kW 5.17 kW - -\" under \"Reserva 6.3 Reserva 9.5 Reserva 12.6 Reserva 15.8\". This is the plain non-SC Plus model, the catalogue variant. 4.51 kW is the DC charge/discharge rate with the 6.3 and 5.17 kW with the 9.5. The two dashes mean the 12.6 and 15.8 are not supported.\n- Page 4 table: \"Primo GEN24 Plus ✓ ✓ - -\". So the non-SC Primo Plus supports only the 6.3 and 9.5, as the claim says.\n- Page 2: \"Types compatible with Fronius Reserva: 6.3 / 9.5 / 12.6 / 15.8\" and \"Compatibility of the individual storage types differ for Fronius Primo and Symo GEN24 Plus\".\n- Fronius's own compatible-batteries page (fronius.com/en/solar-energy/solar-solutions/solar-energy-storage/compatible-batteries, © 2026, no other date) agrees. Read as text, its Reserva 6.3 row shows 5 ticks across 6 inverter columns, and the one excluded is the Symo Hybrid. The page notes the 12.6 works in parallel \"only for Primo GEN24 Plus SC\". That restriction does not touch the 6.3.\n\nNo condition blocks this pair as sold:\n- A Reserva 6.3 is one complete tower: 2 modules of 3.15 kWh plus the BMS base, 204.8 V nominal. No minimum-module rule applies to one tower; the identical-module rule only matters for parallel towers.\n- No minimum firmware version is published, only \"latest software\" on both inverter and battery.\n- The meter is a Fronius Smart Meter, which the kit has to include.\n- Neither Fronius product page splits the pair by phase or region, apart from a country-availability footnote.\n\nCounter-searches found no Fronius source that excludes the Primo GEN24 Plus from the Reserva 6.3. The only conflicts I found were about the 12.6 (a Memodo bundle and the Australian page). The 12.6 is not this pair.\n\nWhat I could not confirm myself: the Primo GEN24 5.0 Plus product page and the Reserva datasheet on fronius.com refused connections from here. A Reserva datasheet (\"EN_without ECA V09 Sep 2026\", source URL unconfirmed) was already in the shared scratch folder from another agent. Its 6.3 column reads \"Primo GEN24 Plus (SC) / Symo GEN24 Plus (SC) / Verto Plus\". That agrees, but I did not fetch it myself, so treat it only as backing.",
          "betterSource": "Primary source (fetched and checked by me): https://www.fronius.com/~/downloads/Solar%20Energy/Solution%20Sheets/SE_SOLS_Batterystorage_Fronius_Reserva_EN.pdf (EN_ V10 Dec 2025). Inverter-and-battery quote from page 3: \"Primo GEN24 5.0 Plus 4.51 kW 5.17 kW - -\". Page 4 quote: \"Primo GEN24 Plus ✓ ✓ - -\".\nSecond source to add: https://www.fronius.com/en/solar-energy/solar-solutions/solar-energy-storage/compatible-batteries (Fronius compatibility page, © 2026, no other date). Its Reserva 6.3 row ticks Primo GEN24 Plus and Primo GEN24 Plus SC, and the 12.6 parallel note says \"only for Primo GEN24 Plus SC\". Footnote: \"Depending on country-specific certification and availability.\"\nInstallation reference: the Fronius Reserva 6.3–15.8 kWh operating instructions, https://manuals.fronius.com/html/4204260564/en-US.html. Quote: \"Obsolete firmware/software versions may lead to incompatibilities between the inverter and the battery.\" It sets the 30 m cable limits and the \"Min. CAT 5 STP\" cable spec. It has no list of compatible inverters.",
          "conditions": "Exact variants: Fronius Primo GEN24 5.0 Plus (single-phase, the non-SC Plus model) with Fronius Reserva 6.3 (one tower = 2 battery modules + BMS base, 6.31 kWh usable, 204.8 V nominal, range 185.6–227.2 V). The non-Plus Primo GEN24 cannot run a battery until the UP.storage upgrade is bought, so the kit must name the Plus model.\n1) DC charge/discharge is 4.51 kW with the 6.3, against 5.17 kW with the 9.5. Show 4.51 kW in the kit, not the inverter's 5 kW.\n2) This Primo Plus supports only the Reserva 6.3 and 9.5. The kit builder must never offer the 12.6 or 15.8 with it; per Fronius, the 12.6 needs the Primo GEN24 Plus SC.\n3) The kit needs a Fronius Smart Meter from the listed range (63A-1/63A-3/50kA-3, TS 100A-1/TS 65A-3/TS 5kA-3, or IP). For a single-phase Primo the usual choice is 63A-1 or TS 100A-1, though that pick is my inference. The 50kA-3 and TS 5kA-3 need 5 A current transformers; the IP meter needs 333 mV ones.\n4) Battery data link: Modbus RTU (RS485) over shielded 4-pole cable, minimum CAT5 STP, at most 30 m inverter to battery. DC cable at most 30 m. Use Stäubli MC4-Evo stor connectors per the 2026 datasheet; the 2025 Danish datasheet says 4x Amphenol, so hardware revisions exist.\n5) Firmware: Fronius publishes no minimum version for the Reserva. It requires the latest software on both inverter and battery, updated through Solar.web. Commissioning uses the Solar.start app.\n6) Parallel expansion: up to 4 towers, each with the same module count, total output capped at 32 A. Mixing a 6.3 with a 9.5 tower is not allowed.\n7) Backup: PV Point and PV Point Comfort run single-phase up to 3 kW. Full Backup needs the battery plus a Backup Controller/Switch, and the switchover rules vary by country. The note excluding Full Backup applies to the Symo GEN24 3.0–5.0 Plus, not to this Primo.\n8) Region: Fronius marks compatibility \"Depending on country-specific certification and availability\". Neither source mentions Albania, so check with Fronius or the distributor that both products are certified and sold there.\n9) Verified only from the Dec 2025 solution sheet I fetched and Fronius's compatible-batteries page. The fronius.com product page and the Reserva datasheet were unreachable from here."
        }
      ]
    },
    {
      "inverter": "Fronius Primo GEN24 5.0 Plus",
      "battery": "Huawei LUNA2000-7-S1 (LUNA2000-10KW-C1 power module + 1 × LUNA2000-7-E1)",
      "verdict": "unknown",
      "conditions": "Neither maker lists this pair: never auto-pair. Huawei's S1 datasheet names only Huawei inverters, and the power module needs Huawei's RS485/CAN control. Fronius's list has no Huawei entry. Neither maker states an explicit exclusion, though, and the S1's single-phase 350-560 V range overlaps the Primo's 150-455 V input. The matrix rule therefore gives unknown, not not_compatible, even though both researchers proposed not_compatible.",
      "sources": [
        {
          "url": "https://solar.huawei.com/dam/asset/view/36414e3c762a4e508d6fde579866c4c0.pdf",
          "title": "LUNA2000-5/7/10/12/14/15/17/19/21-S1 datasheet",
          "date": "01-202509",
          "quote": "Compatible inverters SUN2000-2/3/3.68/4/4.6/5/6KTL-L1, ... SUN5000-3/6K-LB0, SUN5000-8/12K-MAP0, SUN5000-17/25K-MB0",
          "side": "battery"
        },
        {
          "url": "https://www.fronius.com/en/help-center/solar-energy/products/solar-inverters/gen24/primo-gen24-plus/fronius-primo-gen24-5-0-plus",
          "title": "Fronius Primo GEN24 5.0 Plus - Technical Data",
          "date": "",
          "quote": "Compatible batteries Fronius Reserva & Reserva Pro, BYD Battery-Box HVS/HVM, HVS+/HVM+ & LG FLEX",
          "side": "inverter"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "Fronius Primo GEN24 5.0 Plus",
      "battery": "Pylontech US5000",
      "verdict": "not_compatible",
      "conditions": "The voltage classes cannot meet. The US5000 is a 48 V module; the Primo needs at least 150 V. Neither maker's list names the other.",
      "sources": [
        {
          "url": "https://www.fronius.com/en/help-center/solar-energy/products/solar-inverters/gen24/primo-gen24-plus/fronius-primo-gen24-5-0-plus",
          "title": "Fronius Primo GEN24 5.0 Plus - Technical Data",
          "date": "",
          "quote": "DC input voltage range (Udc min - Udc max) 150 V - 455 V",
          "side": "inverter"
        },
        {
          "url": "https://en.pylontech.com.cn/profile/upload/2024/09/25/RESS-Installation%20Manual-US5000%20US5000-B%205PMPA08-00219_V1.0_20240925124144A058.pdf",
          "title": "Pylontech US5000 Installation Manual V1.0",
          "date": "2024-09-25",
          "quote": "Nominal Voltage (VDC) 48",
          "side": "battery"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "GoodWe GW10K-ET (ET PLUS+ series)",
      "battery": "BYD Battery-Box Premium HVS 10.2",
      "verdict": "compatible",
      "conditions": "Both makers list this pair. GoodWe's column 'ET (5-10kW)' covers ET PLUS+ and ET PLUS+ (16A), and HVS 10.2 is ticked there; GoodWe requires inverter ARM firmware 11 or later. BYD's 'ET (5-10kW)/BT' row allows 2-5 HVS modules (the HVS 10.2 has 4) with BMU 3.13 / BMS 3.19 minimum. Up to 3 towers can run in parallel, each with the same module count, never mixing HVS with HVM. Use the CAN link (the ET default). HVS+ is NOT listed for the ET 5-10 kW. My own estimate, not a maker figure: about 10 kW of battery power (25 A x 409.6 V).",
      "sources": [
        {
          "url": "https://en.goodwe.com/Ftp/EN/Downloads/User%20Manual/GW_Battery%20Compatibility%20Overview-EN.pdf",
          "title": "GoodWe Battery Compatibility Overview V029.1",
          "date": "2026-10-22",
          "quote": "Battery-Box Premium HVS | HVS 10.2 marked ● under 'ET (5-10kW)'; 'ARM firmware versions 11 and above are required for compatibility.'",
          "side": "inverter"
        },
        {
          "url": "https://www.bydbatterybox.com/uploads/downloads/261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9d0a3b853b.pdf",
          "title": "BYD Battery-Box Premium HVS&HVM Compatible Inverter List V2.22",
          "date": "2026-10-10",
          "quote": "GoodWe ET (5-10kW)/BT 2-5 4-8 ... 3.13 3.19",
          "side": "battery"
        }
      ],
      "conflict": "",
      "votes": [
        {
          "refuted": false,
          "reason": "I could not refute this pair. I opened both cited URLs, and both are live official PDFs on the makers' own domains, each the current list. I checked the quotes against the extracted text and glyph positions.\n\nGoodWe (en.goodwe.com): the footer reads \"GoodWe Battery Compatibility Overview-20261022-EN-V029.1\", so V029.1 dated 2026-10-22. On page 4, in the \"2) High-voltage Energy Storage Systems\" table, the BYD \"Battery-Box Premium HVS*2\" row \"HVS 10.2\" has a ● at x=316.4, the \"ET (5-10kW)*\" column. It also has ● under EH, BT, BH, EHB, ET (15-30kW) and ET G2. The column footnote reads \"*. Including ET Series: ET PLUS+, ET PLUS+ (16A)\". The footnote under ET/EH/BT/BH/EHB reads \"*2. ARM firmware versions 11 and above are required for compatibility.\" The HVS+ 5.1-12.8 rows have ● only under ET (15-30kW) and ET G2, so the claim that HVS+ is not listed for ET 5-10 kW is also correct.\n\nBYD (bydbatterybox.com): the title is \"BYD BATTERY-BOX PREMIUM HVS&HVM COMPATIBLE INVERTER LIST - V2.22\" and the footer reads \"Update: 2026-10-10\". It is the version linked on bydbatterybox.com/downloads. The second list on that page, named \"BCU2.0_261010_..._V2.22\", is byte-identical, so the verdict also holds for BCU 2.0 towers. The GoodWe row \"ET (5-10kW )/BT\" reads HVS 2-5 and HVM 4-8. The BMU 3.13 / BMS 3.19 cell spans ET/BT and EH/BH. The merged cells \"ARM 11\" and \"same as single tower\" (parallel connection) span ET/BT, EH/BH and EHB. The general note reads \"Maximum three battery systems could be connected in parallel; HVS system CANNOT be connected in parallel with HVM system; Every tower connected in parallel requires the same module quantity\".\n\nGoodWe's own ET PLUS+ datasheet (GW_ET PLUS+_Datasheet-EN.pdf, file last modified 2023-08-30) lists GW5K-ET, GW6.5K-ET, GW8K-ET and GW10K-ET. So GW10K-ET is in the ET PLUS+ 5-10 kW family both lists name. The same datasheet gives \"Communication with BMS*5: RS485, CAN\" and \"*5: CAN communication is configured default\", which supports the claimed CAN link.\n\nMinor points, none of which change the verdict:\n- The GoodWe \"quote\" in the claim describes the ● mark rather than quoting it word for word. The ● is a glyph in a table cell, so no verbatim sentence exists. The firmware footnote it quotes is verbatim.\n- The BYD quote drops a space: the source has \"ET (5-10kW )/BT\".\n- The ~10 kW power figure is labelled as the claimant's own estimate. Its 25 A basis does match GoodWe's own note: \"The maximum charge/discharge current of single-cluster HVS battery is 25A\".\n- The 4-module count for HVS 10.2 was confirmed only from distributor listings, not a BYD datasheet. It is consistent with 10.24 kWh at 2.56 kWh per module.",
          "betterSource": "No better source; the two cited lists are the right ones. A third BYD URL, the \"BCU2.0\" copy of the same V2.22 list, is byte-identical and makes the verdict hold for BCU 2.0 towers too: https://www.bydbatterybox.com/uploads/downloads/BCU2.0_261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9cfeb73807.pdf. GoodWe's own ET PLUS+ datasheet confirms the GW10K-ET model and the CAN default: https://en.goodwe.com/Ftp/EN/Downloads/Datasheet/GW_ET%20PLUS+_Datasheet-EN.pdf",
          "conditions": "Model variants:\n- Inverter: GoodWe GW10K-ET, ET PLUS+ or ET PLUS+ (16A).\n- Battery: BYD Battery-Box Premium HVS 10.2. HVS+ 10.2 is NOT ticked for ET (5-10kW).\n\nConditions:\n- Firmware, both makers: inverter ARM firmware 11 or later.\n- Firmware, BYD only: battery at least BMU 3.13 / BMS 3.19.\n- Module count: BYD allows 2-5 HVS modules on ET (5-10kW)/BT; HVS 10.2 uses 4.\n- Parallel towers: allowed with the same firmware as a single tower. Maximum 3 towers, each with the same module count, never mixing HVS with HVM.\n- Communication: BMS link over CAN, which is the ET PLUS+ factory default; RS485 needs a different cable.\n- Power: battery current is limited to 25 A per HVS tower.\n\nBoth lists are current: GoodWe V029.1 of 2026-10-22 and BYD V2.22 of 2026-10-10. Neither restricts by region or phase for this pair."
        },
        {
          "refuted": false,
          "reason": "I could not refute this pair. Both makers list it in their current official documents, and I checked both lists myself by rendering the PDF pages and reading the table cells.\n\n1) GoodWe (inverter side): Battery Compatibility Overview, footer \"...rview-20261022-EN-V029.1\", so V029.1 of 2026-10-22, page 4, section \"2) High-voltage Energy Storage Systems\". The row \"BYD | Battery-Box Premium HVS*2 | HVS 10.2\" has a ● under \"ET (5-10kW)*\". That column's footnote reads \"*. Including ET Series: ET PLUS+, ET PLUS+ (16A)\". Footnote *2 under \"ET/EH/BT/BH/EHB\" reads \"ARM firmware versions 11 and above are required for compatibility.\" The model variant matches: it is Premium HVS, not HVS+. \"Battery-Box HVS+\" (HVS+ 5.1 to 12.8) is ticked only under \"ET (15-30kW)\" and \"ET G2\", not under ET (5-10kW).\n\n2) BYD (battery side): \"BYD BATTERY-BOX PREMIUM HVS&HVM COMPATIBLE INVERTER LIST – V2.22\", file dated 2026-10-10, page 1, GoodWe block. The row reads \"ET (5-10kW)/BT | HVS 2-5 | HVM 4-8 | ARM 11 | BMU 3.13 | BMS 3.19 | parallel: same as single tower\". The ARM 11 cell is merged across the ET/BT, EH/BH and EHB rows. The BMU/BMS cell is merged across ET/BT and EH/BH. The page notes say: \"Maximum three battery systems could be connected in parallel; HVS system CANNOT be connected in parallel with HVM system; Every tower connected in parallel requires the same module quantity\". BYD's downloads page also offers a separate \"BCU2.0_261010_..._V2.22\" file. I downloaded it and it is byte-identical to the standard one (MD5 68d85221...), so there is no BCU-variant conflict.\n\n3) Module count: BYD's HVS datasheet (V1.4, 2024-12-12) gives HVS 10.2 = 4 modules, 409.6 V nominal, 320-480 V operating, 25 A max. 4 modules falls inside BYD's 2-5 range for ET (5-10kW). The ET PLUS+ datasheet (\"GoodWe-Single page-20240312-EN-EMEA-V1.1\") covers GW5K/6.5K/8K/10K-ET. It gives \"Battery Voltage Range (V) 180 ~ 600\", 25 A max charge/discharge, 10000 W max charge/discharge for GW10K-ET, and \"CAN communication is configured default.\"\n\nCounter-source search: I found no GoodWe or BYD notice of incompatibility. The Krannich \"not possible with previous HVS series\" note is about an HVS+ bundle with the GW10K-ET-20 (ET G2). It does not apply to Premium HVS on the ET PLUS+.",
          "betterSource": "The cited sources are the right ones, and I checked both from rendered pages. (a) https://en.goodwe.com/Ftp/EN/Downloads/User%20Manual/GW_Battery%20Compatibility%20Overview-EN.pdf : V029.1, 2026-10-22, page 4 table plus footnotes \"*.\" and \"*2\". (b) https://www.bydbatterybox.com/uploads/downloads/261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9d0a3b853b.pdf : page 1 GoodWe block, page 3 parallel note. The BCU2.0-titled copy is byte-identical. Supporting specs: the GoodWe ET PLUS+ EMEA datasheet V1.1 (2024-03-12) and the BYD Battery-Box HVS datasheet V1.4 (2024-12-12).",
          "conditions": "Compatible, subject to these conditions:\n- Inverter ARM firmware must be 11 or later. Both GoodWe footnote *2 and BYD's ARM 11 cell say this.\n- Battery firmware must be at least BMU 3.13 / BMS 3.19. BYD also says \"Always install the latest firmware on the Battery-Box!\"\n- 2-5 HVS modules per tower. One HVS 10.2 tower has 4, so it is fine.\n- Parallel: at most 3 towers, each with the same module count, and never HVS mixed with HVM. Parallel firmware is \"same as single tower\".\n- BMS link: CAN, which is the ET PLUS+ default. RS485 needs a different cable.\n\nModel guards:\n(1) The catalogue SKU must really be Battery-Box Premium HVS, the BMU-based model. If a supplier substitutes HVS+ (new BCU), that is NOT listed for the ET (5-10kW).\n(2) The inverter must be ET PLUS+ / ET PLUS+ (16A) GW10K-ET. GW10K-ET-20 is ET G2, a different column and a different BYD pairing context.\n\nNote on the power figure (my own arithmetic, not a maker figure): 25 A × 409.6 V ≈ 10.2 kW at nominal voltage, capped at the inverter's 10 kW. At the HVS 10.2's lower operating voltage of 320 V, 25 A gives only about 8 kW, so \"about 10 kW\" holds only near nominal voltage.\n\nBoth lists are 2026, so neither is older than 2023. Scratch copies are in [temporary research folder, not kept]/compat/refute_gw_hvs/"
        }
      ]
    },
    {
      "inverter": "GoodWe GW10K-ET (ET PLUS+ series)",
      "battery": "BYD Battery-Box Premium HVM 11.0",
      "verdict": "compatible",
      "conditions": "Both makers list this pair. GoodWe ticks HVM 11.0 under 'ET (5-10kW)' with ARM firmware 11 or later; HVM 8.3 is NOT ticked, so 11.0 is the smallest allowed. BYD allows 4-8 HVM modules (the HVM 11.0 has 4) with BMU 3.13 / BMS 3.19. Same parallel and CAN rules as HVS; HVM+ is not listed. Two observations of my own: the HVM 11.0's 160 V low end is below the ET's 180 V battery minimum (both makers still list the pair), and the battery power is only about 5.1 kW (25 A x 204.8 V) on a 10 kW inverter.",
      "sources": [
        {
          "url": "https://en.goodwe.com/Ftp/EN/Downloads/User%20Manual/GW_Battery%20Compatibility%20Overview-EN.pdf",
          "title": "GoodWe Battery Compatibility Overview V029.1",
          "date": "2026-10-22",
          "quote": "Battery-Box Premium HVM | HVM 11.0 marked ● under 'ET (5-10kW)'",
          "side": "inverter"
        },
        {
          "url": "https://www.bydbatterybox.com/uploads/downloads/261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9d0a3b853b.pdf",
          "title": "BYD Battery-Box Premium HVS&HVM Compatible Inverter List V2.22",
          "date": "2026-10-10",
          "quote": "GoodWe ET (5-10kW)/BT 2-5 4-8 ... 3.13 3.19",
          "side": "battery"
        }
      ],
      "conflict": "",
      "votes": [
        {
          "refuted": false,
          "reason": "I could not refute the pair. I opened both cited URLs, which are live official PDFs, and checked them by rendering the tables, not just from the text layer.\n\n1) GoodWe (inverter side). https://en.goodwe.com/Ftp/EN/Downloads/User%20Manual/GW_Battery%20Compatibility%20Overview-EN.pdf returns 403 to a bare curl. With a browser user-agent it returns 200 and a 406,683-byte PDF. The margin text reads \"GoodWe Battery Compatibility Overview-20261022-EN-V029.1\", and the PDF CreationDate is 2026-10-22, so it is current. On page 4 (\"2) High-voltage Energy Storage Systems\"), under BYD \"Battery-Box Premium HVM*2\", HVM 11.0 has a dot in the \"ET (5-10kW)*\" column, as do 13.8 to 22.1. HVM 8.3 has dots only under EH, BH and EHB, not under ET (5-10kW). Two footnotes on that page apply. The first says \"*. Including ET Series: ET PLUS+, ET PLUS+ (16A)\", which covers GW10K-ET. Under \"ET/EH/BT/BH/EHB\" the second says \"*2. ARM firmware versions 11 and above are required for compatibility.\" HVM+ is ticked only under ET (15-30kW) and ET G2, never under ET (5-10kW).\n\n2) BYD (battery side). https://www.bydbatterybox.com/uploads/downloads/261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9d0a3b853b.pdf returns 200. Its header reads \"COMPATIBLE INVERTER LIST – V2.22\" and the footer \"Update:2026-10-10\". The BYD downloads page lists nothing newer than V2.22. The \"BCU2.0_261010_..._V2.22\" link on that page serves a byte-identical file (same MD5). Page 1, GoodWe row: \"ET (5-10kW )/BT | 2-5 | 4-8 | ARM 11 | 3.13 | 3.19 | same as single tower\". The ARM 11, BMU/BMS and parallel cells are merged with the EH/BH (and EHB) rows. The quote in the claim matches.\n\nBoth makers name this exact combination: Battery-Box Premium HVM (not HVM+) with the GoodWe ET 5-10 kW / ET PLUS+ series, which includes GW10K-ET.\n\nSmall corrections that do not change the verdict:\n(a) BYD also states inverter firmware ARM 11, so the firmware requirement comes from both makers, not only GoodWe.\n(b) The 25 A limit belongs to the ET PLUS+ battery port. BYD's HVM datasheet gives the HVM 11.0 50 A max output current, so the about 5.1 kW cap is set by the inverter, not the battery.\n(c) GoodWe's CAN-pin note (\"BYD CAN communication line PIN1/2 corresponds to inverter CAN communication line PIN4/5\") sits under the \"ET15-30kW:\" heading, not the ET 5-10 kW footnotes. So \"same CAN rules as HVS\" is not specifically backed for the ET 5-10 kW, though nothing contradicts it.\n(d) The voltage observation is correct: the HVM 11.0 datasheet gives 160-236 V operating range against the ET's 180-600 V battery range, and both makers list the pair anyway.\n\nScratch files are in [temporary research folder, not kept]/compat/hvm_et/ (goodwe2.pdf, byd.pdf, byd_bcu2.pdf, gw_p4_top.png, byd_p1_goodwe.png, gw_p1_margin.png).",
          "betterSource": "No better source is needed; both cited sources are the makers' own current lists. Notes: the GoodWe PDF needs a browser user-agent, otherwise it returns 403. The BYD list is also published as https://www.bydbatterybox.com/uploads/downloads/BCU2.0_261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9cfeb73807.pdf, which is byte-identical. The BYD downloads page (https://www.bydbatterybox.com/downloads) shows nothing newer than V2.22.",
          "conditions": "- Variant: Battery-Box Premium HVM, not HVM+, which is listed only for ET 15-30 kW and ET G2. The inverter is the GoodWe ET 5-10 kW series; GoodWe's footnote \"Including ET Series: ET PLUS+, ET PLUS+ (16A)\" covers GW10K-ET.\n- Module count: BYD allows 4-8 HVM modules on ET (5-10kW)/BT. GoodWe ticks HVM 11.0 to 22.1, but not HVM 8.3. So the HVM 11.0 (4 modules) is the smallest allowed.\n- Firmware: the inverter needs ARM 11 or later (both lists). The battery needs BMU 3.13 / BMS 3.19 or later, and BYD says \"Always install the latest firmware on the Battery-Box!\"\n- Parallel: \"same as single tower\". BYD's general rules allow at most three systems in parallel, every tower with the same module count, and no HVS mixed with HVM.\n- Region: neither list states a regional limit for this row. The GoodWe list is the EN version.\n- Dates: GoodWe V029.1 is dated 2026-10-22 and BYD V2.22 is dated 2026-10-10, so both are newer than 2023.\n- Not a compatibility condition: the ET PLUS+ 25 A battery-port limit caps charge and discharge at about 5.1 kW at the 204.8 V nominal (the HVM itself is rated 50 A). The HVM 11.0's 160-236 V operating range dips below the ET's 180 V minimum, but both makers list the pair anyway."
        },
        {
          "refuted": false,
          "reason": "I could not refute the pair. I checked both official lists myself; both are current, dated 2026.\n\nGoodWe Battery Compatibility Overview, footer \"20261022-EN-V029.1\". I rendered page 4 to an image because the marks are vector circles, not text, so the text layer does not show them. In table \"2) High-voltage Energy Storage Systems\", the row \"Battery-Box Premium HVM*2 / HVM 11.0\" has a dot under \"ET (5-10kW)*\". So do 13.8, 16.6, 19.3 and 22.1. HVM 8.3 has no dot under ET (5-10kW); it is marked only for EH, BH and EHB. The column footnote names the exact variant: \"*. Including ET Series: ET PLUS+, ET PLUS+ (16A)\". The GW10K-ET is the 10 kW ET PLUS+. Footnote *2 for ET/EH/BT/BH/EHB reads \"ARM firmware versions 11 and above are required for compatibility.\" The row is the Premium HVM, not HVM+. HVM+ is a separate row with no ET (5-10kW) dot.\n\nBYD Battery-Box Premium HVS&HVM Compatible Inverter List V2.22, \"Update: 2026-10-10\". I rendered page 1. The GoodWe row reads \"ET (5-10kW)/BT | HVS 2-5 | HVM 4-8 | ARM 11 | BMU 3.13 | BMS 3.19 | parallel: same as single tower\". An HVM module is 2.76 kWh, so the HVM 11.0 has 4 modules, the minimum BYD allows here. The ET (15-30kW) combiner-box note does not apply to the 5-10 kW unit. General notes: at most three towers in parallel; HVS cannot be paralleled with HVM; every tower needs the same module count; \"Always install the latest firmware on the Battery-Box!\".\n\nCounter-source search:\n- BYD also posts a separate \"BCU2.0_261010 ... Compatible Inverter List V2.22\" for the newer BCU 2.0 hardware. I downloaded both files and their MD5 hashes match, so they are the same file and newer stock has no different rule.\n- BYD's CEC Inverter Compatibility Statement for the Battery-Box HVM, an Australian document dated 2026, covers HVM 8.3 to 22.1 and lists \"Goodwe | ET(5-10kW )/BT, EH/BH, EHB, ET(15-30kW)\". It agrees.\n- No source I found excludes ET PLUS+ or HVM 11.0, and no phase limit applies (both are three-phase high-voltage parts).\n\nCorrections to the claimed conditions (none makes the pair unusable):\n1. The roughly 5.1 kW cap comes from the inverter, not the battery. GoodWe's ET PLUS+ datasheet gives a 25 A maximum charge and discharge current. I saw it only through distributor copies; I did not find it on goodwe.com. BYD's current HVM datasheets (global V1.0, US V1.4) give the HVM 11.0 a 50 A maximum output current. So 25 A x 204.8 V ≈ 5.1 kW is right, but the inverter sets the limit.\n2. Current BYD datasheets give an operating range of 160-236 V, not 160-233.6 V. The ET's 180-600 V battery range is also from distributor copies of the GoodWe datasheet. The bottom of the battery's range lies below the inverter's minimum, which can cut usable depth of discharge. Both makers still list the pair, so this is a note, not a refutation.",
          "betterSource": "The claimed sources are correct, and I confirmed both by rendering the pages. Extra corroboration from BYD's own site:\n- https://www.bydbatterybox.com/uploads/downloads/BCU2.0_261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9cfeb73807.pdf (the BCU 2.0 list, the same file as the standard V2.22 list)\n- https://www.bydbatterybox.com/uploads/downloads/BCU2.0_260228_Inverter%20Compatibiltiy%20Statement_Battery-Box%20HVM_EN-6ad9aed7b67d6.pdf (the BYD CEC statement for Australia, which lists \"Goodwe ET(5-10kW)/BT\" for HVM 8.3-22.1)\n- https://site.bydbatterybox.com/uploads/downloads/BBOX_HVM_Datasheet_EN_V1.0_240703_L-668f8e06c4476.pdf (HVM datasheet: 50 A maximum output, 160-236 V operating range)\nGoodWe's exact variant footnote, page 4 of V029.1: \"*. Including ET Series: ET PLUS+, ET PLUS+ (16A)\".",
          "conditions": "Sell the pair only as a single HVM 11.0 tower, which is 4 HVM modules; BYD's ET (5-10kW) range is 4-8 modules. Do not substitute the HVM 8.3: GoodWe does not mark it for ET (5-10kW), and its 3 modules are below BYD's minimum of 4.\n\nFirmware:\n- The inverter needs ARM 11 or later (GoodWe footnote *2 and BYD's list).\n- The battery needs BMU 3.13 / BMS 3.19 or later; BYD says to install the latest.\n\nParallel towers: at most 3; every tower must have the same module count; never mix HVS and HVM. The combiner-box restriction applies only to the ET 15-30 kW.\n\nModel names:\n- GoodWe's column covers \"ET PLUS+, ET PLUS+ (16A)\", and the GW10K-ET is the 10 kW ET PLUS+.\n- The battery must be the Battery-Box Premium HVM. The HVM+ is a separate row with no ET (5-10kW) mark.\n- The BCU 2.0 list is the same file, so newer BCU 2.0 stock follows the same rules.\n\nPerformance notes for the listing:\n- Battery charge and discharge are capped at about 5.1 kW (25 A x 204.8 V) by the inverter's 25 A limit; the HVM 11.0 itself is rated 50 A.\n- The HVM 11.0 operates at 160-236 V, while the ET accepts 180-600 V, so usable depth of discharge may be reduced.\n\nBoth lists are current: GoodWe V029.1 is dated 2026-10-22 and BYD V2.22 is dated 2026-10-10."
        }
      ]
    },
    {
      "inverter": "GoodWe GW10K-ET (ET PLUS+ series)",
      "battery": "Dyness PowerBox G3",
      "verdict": "not_compatible",
      "conditions": "GoodWe's closed warranty list has no PowerBox G3, and it says only listed batteries are approved. The voltage classes also cannot meet: the G3 is 51.2 V, the ET input is 180-600 V. The Dyness LV list names 'GW ET LV 6-20kW', which is a separate 48 V product, not the high-voltage GW10K-ET.",
      "sources": [
        {
          "url": "https://en.goodwe.com/Ftp/EN/Downloads/User%20Manual/GW_Battery%20Compatibility%20Overview-EN.pdf",
          "title": "GoodWe Battery Compatibility Overview V029.1",
          "date": "2026-10-22",
          "quote": "Only batteries listed in this document are approved for connection to GoodWe storage inverters according to GoodWe Limited Warranty.",
          "side": "inverter"
        },
        {
          "url": "https://www.dyness.com/Public/Uploads/uploadfile/files/20260727/DynessLowvoltageBatteriesCampatibilityList20260715.pdf",
          "title": "List of the Inverter Brands Compatible with Dyness Low-voltage Batteries",
          "date": "2026-07-15",
          "quote": "GoodWe rows: GW3648D/5048D-ES/EM/SBP, GW3K-6K-ES/SBP-20, GW8K~12K-ES-C10, GW EO3.5-6kW, GW ET LV 6-20kW (no high-voltage ET)",
          "side": "battery"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "GoodWe GW10K-ET (ET PLUS+ series)",
      "battery": "Fronius Reserva 6.3",
      "verdict": "not_compatible",
      "conditions": "GoodWe's closed warranty list has no Fronius entry, which excludes the Reserva. Fronius lists only its own inverters for the Reserva. The Reserva's 185.6-227.2 V does fit inside the ET's 180-600 V range, but that is not grounds for pairing.",
      "sources": [
        {
          "url": "https://en.goodwe.com/Ftp/EN/Downloads/User%20Manual/GW_Battery%20Compatibility%20Overview-EN.pdf",
          "title": "GoodWe Battery Compatibility Overview V029.1",
          "date": "2026-10-22",
          "quote": "Only batteries listed in this document are approved for connection to GoodWe storage inverters according to GoodWe Limited Warranty.",
          "side": "inverter"
        },
        {
          "url": "https://www.fronius.com/en/solar-energy/solar-solutions/solar-energy-storage/reserva",
          "title": "Fronius Reserva product page",
          "date": "",
          "quote": "Compatible inverters: Primo GEN24 Plus (SC) Symo GEN24 Plus (SC) Verto Plus",
          "side": "battery"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "GoodWe GW10K-ET (ET PLUS+ series)",
      "battery": "Huawei LUNA2000-7-S1 (LUNA2000-10KW-C1 power module + 1 × LUNA2000-7-E1)",
      "verdict": "not_compatible",
      "conditions": "GoodWe's closed warranty list has no Huawei or LUNA2000 entry, which excludes it. Huawei's S1 datasheet names only Huawei SUN2000/SUN5000 inverters.",
      "sources": [
        {
          "url": "https://en.goodwe.com/Ftp/EN/Downloads/User%20Manual/GW_Battery%20Compatibility%20Overview-EN.pdf",
          "title": "GoodWe Battery Compatibility Overview V029.1",
          "date": "2026-10-22",
          "quote": "Only batteries listed in this document are approved for connection to GoodWe storage inverters according to GoodWe Limited Warranty.",
          "side": "inverter"
        },
        {
          "url": "https://solar.huawei.com/dam/asset/view/36414e3c762a4e508d6fde579866c4c0.pdf",
          "title": "LUNA2000-5/7/10/12/14/15/17/19/21-S1 datasheet",
          "date": "01-202509",
          "quote": "Compatible inverters SUN2000-2/3/3.68/4/4.6/5/6KTL-L1, ... SUN5000-17/25K-MB0",
          "side": "battery"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "GoodWe GW10K-ET (ET PLUS+ series)",
      "battery": "Pylontech US5000",
      "verdict": "not_compatible",
      "conditions": "GoodWe lists the US5000 only in its 'Low-voltage Energy Storage Systems' section, ticked for ES G2 and SBP G2, not for the ET 5-10 kW. The voltage classes also cannot meet: 48 V against the ET's 180-600 V input. Do not confuse the ET with GoodWe's separate 'ET LV' product.",
      "sources": [
        {
          "url": "https://en.goodwe.com/Ftp/EN/Downloads/User%20Manual/GW_Battery%20Compatibility%20Overview-EN.pdf",
          "title": "GoodWe Battery Compatibility Overview V029.1",
          "date": "2026-10-22",
          "quote": "Section '1) Low-voltage Energy Storage Systems': 'US5000 Series | US5000' marked ● only under 'ES G2' and 'SBP G2'.",
          "side": "inverter"
        },
        {
          "url": "https://emea.goodwe.com/Ftp/Downloads/Datasheet/EMEA/GW_ET%20PLUS+_Datasheet_EMEA-EN.pdf",
          "title": "GoodWe ET PLUS+ datasheet (EMEA)",
          "date": "2024-03-12 (V1.1)",
          "quote": "Battery Voltage Range (V) 180~600",
          "side": "inverter"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "Growatt MOD 10KTL3-XH",
      "battery": "BYD Battery-Box Premium HVS 10.2",
      "verdict": "not_compatible",
      "conditions": "Growatt explicitly limits the standard (non-BP) MOD 7-10KTL3-XH to its own ARK-XH HV battery '(only)'. The BP variant is limited to APX HV '(only)'. The voltage classes also cannot meet: the battery port runs at 600-950 V and the HVS 10.2 tops out at 480 V. BYD V2.22 has no Growatt entry.",
      "sources": [
        {
          "url": "https://en.growatt.com/upload/file/MOD_3-10KTL3-XH_User_Manual_EN_202405.pdf",
          "title": "Growatt MOD 3-10KTL3-XH User Manual (spec table, MOD 7-10KTL3-XH)",
          "date": "2024-05",
          "quote": "DC Battery Compatible battery (only) ARK-XH HV Battery (7.68kWh~25.6kWh) Operating voltage range 600 V ~ 950 V",
          "side": "inverter"
        },
        {
          "url": "https://www.bydbatterybox.com/uploads/downloads/261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9d0a3b853b.pdf",
          "title": "BYD Battery-Box Premium HVS&HVM Compatible Inverter List V2.22",
          "date": "2026-10-10",
          "quote": "No Growatt row (brands listed: Fronius, GoodWe, Viessmann, KOSTAL, Sungrow, SMA, ... Deye, ...)",
          "side": "battery"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "Growatt MOD 10KTL3-XH",
      "battery": "BYD Battery-Box Premium HVM 11.0",
      "verdict": "not_compatible",
      "conditions": "Growatt limits the inverter to the ARK-XH HV battery '(only)'. The voltage classes cannot meet either: the port runs at 600-950 V, the HVM 11.0 at 160-236 V. BYD V2.22 has no Growatt entry.",
      "sources": [
        {
          "url": "https://en.growatt.com/upload/file/MOD_3-10KTL3-XH_User_Manual_EN_202405.pdf",
          "title": "Growatt MOD 3-10KTL3-XH User Manual",
          "date": "2024-05",
          "quote": "Compatible battery (only) ARK-XH HV Battery (7.68kWh~25.6kWh) Operating voltage range 600 V ~ 950 V",
          "side": "inverter"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "Growatt MOD 10KTL3-XH",
      "battery": "Dyness PowerBox G3",
      "verdict": "not_compatible",
      "conditions": "Growatt limits the inverter to the ARK-XH HV battery '(only)'. The voltage classes cannot meet: 51.2 V against 600-950 V. Dyness's LV list names only the Growatt SPF 6K ES Plus.",
      "sources": [
        {
          "url": "https://en.growatt.com/upload/file/MOD_3-10KTL3-XH_User_Manual_EN_202405.pdf",
          "title": "Growatt MOD 3-10KTL3-XH User Manual",
          "date": "2024-05",
          "quote": "Compatible battery (only) ARK-XH HV Battery (7.68kWh~25.6kWh) Operating voltage range 600 V ~ 950 V",
          "side": "inverter"
        },
        {
          "url": "https://www.dyness.com/Public/Uploads/uploadfile/files/20260727/DynessLowvoltageBatteriesCampatibilityList20260715.pdf",
          "title": "List of the Inverter Brands Compatible with Dyness Low-voltage Batteries",
          "date": "2026-07-15",
          "quote": "12 Growatt SPF 6K ES Plus (only Growatt row)",
          "side": "battery"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "Growatt MOD 10KTL3-XH",
      "battery": "Fronius Reserva 6.3",
      "verdict": "not_compatible",
      "conditions": "Growatt limits the inverter to the ARK-XH HV battery '(only)', and Fronius lists only Fronius hybrid inverters for the Reserva. The voltages cannot meet either: 185.6-227.2 V against 600-950 V.",
      "sources": [
        {
          "url": "https://en.growatt.com/upload/file/MOD_3-10KTL3-XH_User_Manual_EN_202405.pdf",
          "title": "Growatt MOD 3-10KTL3-XH User Manual",
          "date": "2024-05",
          "quote": "Compatible battery (only) ARK-XH HV Battery (7.68kWh~25.6kWh) Operating voltage range 600 V ~ 950 V",
          "side": "inverter"
        },
        {
          "url": "https://www.fronius.com/~/downloads/Solar%20Energy/Solution%20Sheets/SE_SOLS_Batterystorage_Fronius_Reserva_EN.pdf",
          "title": "Fronius Battery Storage Solution - Fronius Reserva",
          "date": "EN V10 Dec 2025",
          "quote": "Fronius Primo/Symo GEN24 Plus Fronius Verto Plus Depending on the type of inverter and the type and capacity of the battery",
          "side": "battery"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "Growatt MOD 10KTL3-XH",
      "battery": "Huawei LUNA2000-7-S1 (LUNA2000-10KW-C1 power module + 1 × LUNA2000-7-E1)",
      "verdict": "not_compatible",
      "conditions": "Growatt limits the inverter to the ARK-XH HV battery '(only)', and Huawei names only its own inverters for the S1. The voltage windows do overlap (600-950 V and 600-980 V), so this verdict rests on Growatt's explicit '(only)', not on voltage.",
      "sources": [
        {
          "url": "https://en.growatt.com/upload/file/MOD_3-10KTL3-XH_User_Manual_EN_202405.pdf",
          "title": "Growatt MOD 3-10KTL3-XH User Manual",
          "date": "2024-05",
          "quote": "Compatible battery (only) ARK-XH HV Battery (7.68kWh~25.6kWh)",
          "side": "inverter"
        },
        {
          "url": "https://solar.huawei.com/dam/asset/view/36414e3c762a4e508d6fde579866c4c0.pdf",
          "title": "LUNA2000-5/7/10/12/14/15/17/19/21-S1 datasheet",
          "date": "01-202509",
          "quote": "Compatible inverters SUN2000-2/3/3.68/4/4.6/5/6KTL-L1, ... SUN5000-17/25K-MB0",
          "side": "battery"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "Growatt MOD 10KTL3-XH",
      "battery": "Pylontech US5000",
      "verdict": "not_compatible",
      "conditions": "Growatt limits the inverter to the ARK-XH HV battery '(only)'. The voltage classes cannot meet: 48 V against 600-950 V. Pylontech's LV list names only Growatt's SPH, SPF and M-series models.",
      "sources": [
        {
          "url": "https://en.growatt.com/upload/file/MOD_3-10KTL3-XH_User_Manual_EN_202405.pdf",
          "title": "Growatt MOD 3-10KTL3-XH User Manual",
          "date": "2024-05",
          "quote": "Compatible battery (only) ARK-XH HV Battery (7.68kWh~25.6kWh) Operating voltage range 600 V ~ 950 V",
          "side": "inverter"
        },
        {
          "url": "https://en.pylontech.com.cn/profile/upload/2026/07/17/Compatibility%20List%20of%20Pylontech%20Low%20Voltage%20ESS%20and%20Inverters%20Ver.2.46_1784254097873.pdf",
          "title": "Compatibility List of Pylontech Low Voltage ESS and Inverters Ver.2.46",
          "date": "2026-07-07",
          "quote": "Growatt SPH 3000 - 6000 √ CAN On/off-grid (Growatt rows: SPH, SPF, M2000H-5000H only)",
          "side": "battery"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "Huawei SUN2000-10KTL-M1",
      "battery": "BYD Battery-Box Premium HVS 10.2",
      "verdict": "not_compatible",
      "conditions": "The voltage classes cannot meet: the M1 battery port runs at 600-980 V, the HVS 10.2 at 320-480 V. Huawei lists only LUNA2000-S0/S1 for the M1, and BYD V2.22 has no Huawei entry.",
      "sources": [
        {
          "url": "https://solar.huawei.com/en/products/sun2000-3-4-5-6-8-10ktl-m1/specs/",
          "title": "SUN2000-3-4-5-6-8-10KTL-M1 Specs",
          "date": "",
          "quote": "Compatible battery model | LUNA2000-5/10/15-S0, LUNA2000-7/14/21-S1 | Operating voltage range | 600 - 980 V",
          "side": "inverter"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "Huawei SUN2000-10KTL-M1",
      "battery": "BYD Battery-Box Premium HVM 11.0",
      "verdict": "not_compatible",
      "conditions": "The voltage classes cannot meet: 600-980 V against 160-236 V. Huawei lists only LUNA2000-S0/S1, and BYD has no Huawei entry.",
      "sources": [
        {
          "url": "https://solar.huawei.com/en/products/sun2000-3-4-5-6-8-10ktl-m1/specs/",
          "title": "SUN2000-3-4-5-6-8-10KTL-M1 Specs",
          "date": "",
          "quote": "Compatible battery model | LUNA2000-5/10/15-S0, LUNA2000-7/14/21-S1 | Operating voltage range | 600 - 980 V",
          "side": "inverter"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "Huawei SUN2000-10KTL-M1",
      "battery": "Dyness PowerBox G3",
      "verdict": "not_compatible",
      "conditions": "The voltage classes cannot meet: 51.2 V against 600-980 V. Huawei lists only LUNA2000-S0/S1, and the Dyness LV list has no Huawei entry.",
      "sources": [
        {
          "url": "https://solar.huawei.com/en/products/sun2000-3-4-5-6-8-10ktl-m1/specs/",
          "title": "SUN2000-3-4-5-6-8-10KTL-M1 Specs",
          "date": "",
          "quote": "Compatible battery model | LUNA2000-5/10/15-S0, LUNA2000-7/14/21-S1 | Operating voltage range | 600 - 980 V",
          "side": "inverter"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "Huawei SUN2000-10KTL-M1",
      "battery": "Fronius Reserva 6.3",
      "verdict": "not_compatible",
      "conditions": "The voltage classes cannot meet: 185.6-227.2 V against 600-980 V. Huawei lists only LUNA2000-S0/S1, and Fronius lists only Fronius inverters for the Reserva.",
      "sources": [
        {
          "url": "https://solar.huawei.com/en/products/sun2000-3-4-5-6-8-10ktl-m1/specs/",
          "title": "SUN2000-3-4-5-6-8-10KTL-M1 Specs",
          "date": "",
          "quote": "Compatible battery model | LUNA2000-5/10/15-S0, LUNA2000-7/14/21-S1 | Operating voltage range | 600 - 980 V",
          "side": "inverter"
        },
        {
          "url": "https://www.fronius.com/en/solar-energy/solar-solutions/solar-energy-storage/reserva",
          "title": "Fronius Reserva product page",
          "date": "",
          "quote": "Compatible inverters: Primo GEN24 Plus (SC) Symo GEN24 Plus (SC) Verto Plus",
          "side": "battery"
        }
      ],
      "conflict": ""
    },
    {
      "inverter": "Huawei SUN2000-10KTL-M1",
      "battery": "Huawei LUNA2000-7-S1 (LUNA2000-10KW-C1 power module + 1 × LUNA2000-7-E1)",
      "verdict": "compatible",
      "conditions": "Huawei lists this pair on both the inverter page and the S1 datasheet; the variant named is S1. Conditions from the S1 User Manual Issue 06 (2025-09-30): (1) M1 firmware must be SUN2000MA V100R001C00SPC161 or later. (2) The M1 needs at least two Energy Storage Modules for on/off-grid (backup) use, so the 7-S1 with its single module is on-grid only; backup kits need the LUNA2000-14-S1 or larger. (3) One module caps battery power at 3.5 kW. (4) The TOU and self-consumption modes need a grid-point power meter (or SmartAssistant/SmartGuard). (5) The RS485 baud rate must be 9600; reset it if the battery was first paired with an MB0 inverter. (6) No black start with more than two ESSs per inverter.",
      "sources": [
        {
          "url": "https://solar.huawei.com/en/products/sun2000-3-4-5-6-8-10ktl-m1/specs/",
          "title": "SUN2000-3-4-5-6-8-10KTL-M1 Specs",
          "date": "",
          "quote": "Compatible battery model | LUNA2000-5/10/15-S0, LUNA2000-7/14/21-S1",
          "side": "inverter"
        },
        {
          "url": "https://solar.huawei.com/dam/asset/view/36414e3c762a4e508d6fde579866c4c0.pdf",
          "title": "LUNA2000-5/7/10/12/14/15/17/19/21-S1 datasheet",
          "date": "01-202509",
          "quote": "Compatible inverters ... SUN2000-3/4/5/6/8/10KTL-M1 ...",
          "side": "battery"
        },
        {
          "url": "https://solar.huawei.com/dam/asset/view/7fa828aede004fb1b1658929a49d6242.pdf",
          "title": "LUNA2000-S1 User Manual Issue 06",
          "date": "2025-09-30",
          "quote": "When the SUN2000-(3KTL-10KTL)-M1 is used in the on/off-grid scenario, at least two Energy Storage Modules are required",
          "side": "battery"
        }
      ],
      "conflict": "",
      "votes": [
        {
          "refuted": false,
          "reason": "I opened all three cited URLs. Each one is a current Huawei source on Huawei's own domain, and each names this exact pair. (1) The inverter specs page (title \"SUN2000-3-4-5-6-8-10KTL-M1 Specs | HUAWEI Smart PV Global\") has \"Compatible battery model\" with the value \"LUNA2000-5/10/15-S0, LUNA2000-7/14/21-S1\". The page shows no date. (2) The S1 datasheet PDF is \"LUNA2000-5/7/10/12/14/15/17/19/21-S1\", Version No. 01-202509. Under \"Compatible inverters\" it lists \"SUN2000-3/4/5/6/8/10KTL-M1, SUN2000-5/6/8/10/12K-MAP0, SUN2000-12/15/17/20/25K-MB0\". It also gives the 7-S1 as one LUNA2000-7-E1 (6.9 kWh, 3.5 kW) on the LUNA2000-10KW-C1. (3) The LUNA2000-S1 User Manual is Issue 06, dated 2025-09-30. It says: \"When used with the LUNA2000-S1, the SUN2000-(3KTL-10KTL)-M1 must be upgraded to SUN2000MA V100R001C00SPC161 or later\". The quoted on/off-grid line is there word for word, and the sentence ends \"...to ensure the stability of off-grid power supply to loads.\" The global HTML specs page for the S1 matches the datasheet's compatible-inverter list. The variant is the S1 throughout: the S0 is listed separately on the inverter page, and the inverter is the M1, not the M0. Nothing I opened contradicts the pair, and every source is from 2025 or later.",
          "betterSource": "https://solar.huawei.com/en/products/luna2000-7-14-21-s1/specs/ is the global HTML specs page for the S1. Its \"Compatible inverters\" line includes \"SUN2000-3/4/5/6/8/10KTL-M1\". Footnote *8 reads \"Only inverter MB0 supports 4 energy storage systems in parallel operation\". It is easier to cite than the PDF datasheet, which has no extractable text through WebFetch; I extracted the datasheet text locally with pdftotext. For the restrictions, cite Table 2-4 and §2.3 of the S1 User Manual Issue 06 (https://solar.huawei.com/dam/asset/view/7fa828aede004fb1b1658929a49d6242.pdf).",
          "conditions": "Verified in User Manual Issue 06 (2025-09-30):\n(1) M1 firmware must be SUN2000MA V100R001C00SPC161 or later. This appears in the §2.3.1 note and in Table 2-4.\n(2) M1 on/off-grid (backup) needs at least two Energy Storage Modules, so a 7-S1 with one 7-E1 is on-grid only. One correction: the claim's \"backup kits need the LUNA2000-14-S1 or larger\" is too narrow, because the 10-S1 (5+5) and 12-S1 (5+7) also have two modules. With the 7-E1 modules in the catalogue, the 14-S1 is the smallest two-module option.\n(3) One module gives a maximum output of 3.5 kW (manual §9; the datasheet gives 3.5 kW for the 7-S1). The 10 kW inverter is therefore battery-limited to 3.5 kW.\n(4) The TOU and Maximum self-consumption modes need a power meter, or a SmartAssistant or SmartGuard, at the grid connection point.\n(6) \"If more than two ESSs are connected to one inverter, the black start function is not supported.\"\nNot supported as written: condition (5), \"the RS485 baud rate must be 9600; reset it if first paired with an MB0\". The manual only says to restore 9600 bps before powering off, or when replacing the ESS or inverter, if the ESS is connected to an MB0, LC0 or MAP0 inverter. It sets no 9600 requirement for the M1, so drop condition (5) or reword it.\nOther notes: Huawei shows no Albania-specific restriction. The inverter specs page and the S1 specs page are the global (\"en\") editions; the /eu/ paths redirect to the home page. Neither the datasheet nor the specs page names a separate communication cable or gateway beyond the ESS's standard RS485 link to the inverter."
        },
        {
          "refuted": false,
          "reason": "I could not refute it. Huawei names this exact pair on both sides, with the right variants. (1) Inverter side: the official spec page for \"SUN2000-3/4/5/6/8/10KTL-M1 (High Current Version)\" says \"Compatible battery model | LUNA2000-5/10/15-S0, LUNA2000-7/14/21-S1\". That names S1, and 7-S1 specifically. (2) Battery side: the LUNA2000-5/7/10/12/14/15/17/19/21-S1 datasheet (Version 01-202509) lists among its compatible inverters \"SUN2000-3/4/5/6/8/10KTL-M1\". I extracted that text from the PDF myself. The live LUNA2000-7/14/21-S1 spec page says the same. Its timetable footnote 9 covers only the LC0 and L1 inverters, not the M1. The same datasheet confirms that the 7-S1 is one LUNA2000-10KW-C1 power module plus one LUNA2000-7-E1 (6.9 kWh). That matches the catalogue item exactly. (3) The LUNA2000-S1 User Manual is Issue 06, dated 2025-09-30, and I confirmed that on the PDF title page. It treats the SUN2000-(3KTL-10KTL)-M1 as a supported inverter, with conditions. (4) As a counter-check I read Huawei Digital Power Switzerland's guide \"Anleitung Batterie und Backup\" (10.11.2025). It says the LUNA2000-S1 \"ist mit allen Hybridwechselrichtern von Huawei kompatibel\" (\"is compatible with all Huawei hybrid inverters\") and gives the M1 COM pin-out for S1. I searched for a source saying S1 is incompatible with M1 or with older M1 hardware and found none. The only incompatibility in Huawei and distributor material is S0 and S1 battery modules mixed in one stack. That does not apply here. All sources date from 2023 or later.\n\nNone of the conditions makes the kit unusable as sold. Backup is not part of a panels + inverter + battery kit anyway, because the M1 needs the separate Backup Box-B1 for backup output. The firmware and meter requirements can be met in the field. The firmware string SPC161 appears only in the Huawei manual, and I found no independent release note for it. So the shop cannot assume units leave the warehouse on that firmware: the installer must check it at commissioning.",
          "betterSource": "The strongest sources are below. 1) Battery datasheet, verified as text: https://solar.huawei.com/dam/asset/view/36414e3c762a4e508d6fde579866c4c0.pdf (Version 01-202509), quote: \"Compatible inverters SUN2000-2/3/3.68/4/4.6/5/6KTL-L1, SUN2000-3/3.68/4/4.6/5/6K-LB0, SUN2000-8/10K-LC0, SUN2000-3/4/5/6/8/10KTL-M1\". 2) User Manual Issue 06 (2025-09-30): https://solar.huawei.com/dam/asset/view/7fa828aede004fb1b1658929a49d6242.pdf, quote: \"When used with the LUNA2000-S1, the SUN2000-(3KTL-10KTL)-M1 must be upgraded to SUN2000MA V100R001C00SPC161 or later.\" 3) Inverter spec page: https://solar.huawei.com/en/products/sun2000-3-4-5-6-8-10ktl-m1/specs/, quote: \"Compatible battery model | LUNA2000-5/10/15-S0, LUNA2000-7/14/21-S1\". 4) Battery spec page: https://solar.huawei.com/sa-en/products/LUNA2000-7-14-21-S1/specs, quote: \"SUN2000-3/4/5/6/8/10KTL-M1, SUN2000-12/15/17/20/25K-MB0\". 5) Huawei Digital Power Switzerland guide (10.11.2025, maker's own domain): https://solar.huawei.com/admin/asset/v1/pro/view/2e90d4e7704a401c8098ac6915beddfd.pdf, quote: \"Die LUNA2000-S1 ist mit allen Hybridwechselrichtern von Huawei kompatibel\".",
          "conditions": "Model variants named: SUN2000-10KTL-M1 (spec page titled \"High Current Version\"; the manual covers the whole SUN2000-(3KTL-10KTL)-M1 range and the SUN2000-10KTL-BEM1). Battery is LUNA2000-7-S1 = LUNA2000-10KW-C1 + 1 × LUNA2000-7-E1 (S1, not S0; S0/E0 modules cannot be mixed with S1/E1).\n\nConditions, all confirmed in the S1 User Manual Issue 06 (2025-09-30):\n(1) M1 firmware must be SUN2000MA V100R001C00SPC161 or later.\n(2) \"When the SUN2000-(3KTL-10KTL)-M1 is used in the on/off-grid scenario, at least two Energy Storage Modules are required\". So the 1-module 7-S1 is on-grid only with this inverter. Never sell this kit as backup-capable. Backup also needs the separate BackupBox-B1 on the M1, per the inverter spec page.\n(3) One module limits charge and discharge to 3.5 kW (datasheet).\n(4) TOU and Maximum self-consumption modes need a power meter at the grid connection point, or a SmartAssistant/SmartGuard. Without one, the battery cannot do self-consumption, so the meter must be added to the kit. On the M1, the battery and the meter share the COM RS485-2 pins 7 and 9 (Swiss Huawei guide).\n(5) The battery uses the three-phase operating window of 600–980 V, which matches the M1 battery input of 600–980 V. The M1 is three-phase only.\n(6) Black start is not supported with more than two ESSs per inverter. This does not affect a single 7-S1.\n(7) The 9600 bps baud-rate restore applies only when the ESS was previously on an MB0, LC0 or MAP0 inverter.\n(8) The manual notes the 8KTL/10KTL-M1 is not for Australia. This does not affect Albania.\n\nAll sources are from 2023 or later (datasheet 01-202509, manual 2025-09-30, Swiss guide 2025-11-10). The inverter spec page is undated."
        }
      ]
    },
    {
      "inverter": "Huawei SUN2000-10KTL-M1",
      "battery": "Pylontech US5000",
      "verdict": "not_compatible",
      "conditions": "The voltage classes cannot meet: 48 V against 600-980 V. Huawei lists only LUNA2000-S0/S1, and Pylontech's LV list has no Huawei entry.",
      "sources": [
        {
          "url": "https://solar.huawei.com/en/products/sun2000-3-4-5-6-8-10ktl-m1/specs/",
          "title": "SUN2000-3-4-5-6-8-10KTL-M1 Specs",
          "date": "",
          "quote": "Compatible battery model | LUNA2000-5/10/15-S0, LUNA2000-7/14/21-S1 | Operating voltage range | 600 - 980 V",
          "side": "inverter"
        },
        {
          "url": "https://en.pylontech.com.cn/profile/upload/2024/09/25/RESS-Installation%20Manual-US5000%20US5000-B%205PMPA08-00219_V1.0_20240925124144A058.pdf",
          "title": "Pylontech US5000 Installation Manual V1.0",
          "date": "2024-09-25",
          "quote": "Nominal Voltage (VDC) 48",
          "side": "battery"
        }
      ],
      "conflict": ""
    }
  ],
  "voltage": [
    {
      "product": "Deye SUN-10K-SG04LP3-EU (inverter battery input)",
      "batteryVoltageRange": "40-60 V DC (48 V low-voltage), max 210 A charge/discharge, CAN/RS485 BMS link",
      "sourceUrl": "https://www.deyeinverter.com/deyeinverter/2024/10/21/datasheet_sun-5-12k-sg04lp3_241021_en.pdf"
    },
    {
      "product": "Fronius Symo GEN24 10.0 Plus (inverter battery input)",
      "batteryVoltageRange": "160-700 V DC, max 22 A, max battery power 10.3 kW (depends on the battery)",
      "sourceUrl": "https://www.fronius.com/en/help-center/solar-energy/products/solar-inverters/gen24/symo-gen24-plus/fronius-symo-gen24-10-0-plus"
    },
    {
      "product": "Fronius Primo GEN24 5.0 Plus (inverter battery input)",
      "batteryVoltageRange": "150-455 V DC, AC derating from 419.7 V, max 22 A, max battery power 5170 W",
      "sourceUrl": "https://www.fronius.com/en/help-center/solar-energy/products/solar-inverters/gen24/primo-gen24-plus/fronius-primo-gen24-5-0-plus"
    },
    {
      "product": "GoodWe GW10K-ET, ET PLUS+ (inverter battery input)",
      "batteryVoltageRange": "180-600 V DC, 500 V nominal, 180 V start-up, 25 A max continuous charge/discharge, CAN (default) or RS485",
      "sourceUrl": "https://emea.goodwe.com/Ftp/Downloads/Datasheet/EMEA/GW_ET%20PLUS+_Datasheet_EMEA-EN.pdf"
    },
    {
      "product": "Growatt MOD 10KTL3-XH, standard non-BP (inverter battery input)",
      "batteryVoltageRange": "600-950 V DC; 'Compatible battery (only) ARK-XH HV Battery (7.68-25.6 kWh)'; max 18.5 A, 10 kW charge, 11 kW discharge. The BP variant is also 600-950 V but takes 'APX HV Battery (only)', at 25 A and 15 kW charge.",
      "sourceUrl": "https://en.growatt.com/upload/file/MOD_3-10KTL3-XH_User_Manual_EN_202405.pdf"
    },
    {
      "product": "Huawei SUN2000-10KTL-M1 (inverter battery input)",
      "batteryVoltageRange": "600-980 V DC, max 16.7 A, 10 kW charge/discharge; only LUNA2000-S0/S1 are allowed",
      "sourceUrl": "https://solar.huawei.com/en/products/sun2000-3-4-5-6-8-10ktl-m1/specs/"
    },
    {
      "product": "BYD Battery-Box Premium HVS 10.2",
      "batteryVoltageRange": "409.6 V nominal, 320-480 V operating (4 x 102.4 V modules)",
      "sourceUrl": "https://www.bydbatterybox.com/uploads/downloads/241212_Datasheet_Battery-Box%20HVS_V1.4_EN-675a34b4e7bfb.pdf"
    },
    {
      "product": "BYD Battery-Box Premium HVM 11.0",
      "batteryVoltageRange": "204.8 V nominal, 160-236 V operating (4 x 51.2 V modules)",
      "sourceUrl": "https://www.bydbatterybox.com/uploads/downloads/241212_Datasheet_Battery-Box%20HVM_V1.4_EN-675a34784afeb.pdf"
    },
    {
      "product": "Dyness PowerBox G3",
      "batteryVoltageRange": "51.2 V nominal, 44.8-57.6 V working range, 200 Ah / 10.24 kWh per module, low-voltage (User Manual V4.0, 2026-09-18)",
      "sourceUrl": "https://www.dyness.com/Public/Uploads/uploadfile/files/20260920/PowerboxG3UserManualEN20260918.pdf"
    },
    {
      "product": "Fronius Reserva 6.3",
      "batteryVoltageRange": "204.8 V rated, 185.6-227.2 V (2 x 102.4 V modules). The Fronius manual gives the output range as 179.2-230.4 V.",
      "sourceUrl": "https://www.fronius.com/~/downloads/Solar%20Energy/Datasheets/SE_DS_FroniusReserva_DA.pdf"
    },
    {
      "product": "Huawei LUNA2000-7-S1 (LUNA2000-10KW-C1 + 1 x LUNA2000-7-E1)",
      "batteryVoltageRange": "Output of the DC-DC power module: 350-560 V (450 V rated) in single-phase systems, 600-980 V (600 V rated) in three-phase systems; 3.5 kW max with one module",
      "sourceUrl": "https://solar.huawei.com/dam/asset/view/36414e3c762a4e508d6fde579866c4c0.pdf"
    },
    {
      "product": "Pylontech US5000",
      "batteryVoltageRange": "48 V nominal, 43.5-53.5 V discharge, 52.5-53.5 V charge (Installation Manual V1.0, 2024-09-25)",
      "sourceUrl": "https://en.pylontech.com.cn/profile/upload/2024/09/25/RESS-Installation%20Manual-US5000%20US5000-B%205PMPA08-00219_V1.0_20240925124144A058.pdf"
    }
  ],
  "notes": "RESULT: 10 compatible, 24 not_compatible, 2 unknown (36 pairs).\n\nCompatible:\n- Deye SG04LP3-EU + Dyness PowerBox G3 (battery maker's list only)\n- Deye SG04LP3-EU + Pylontech US5000 (both makers)\n- Symo GEN24 10.0 Plus + BYD HVS 10.2 (9.01 kW)\n- Symo GEN24 10.0 Plus + BYD HVM 11.0 (4.51 kW)\n- Symo GEN24 10.0 Plus + Reserva 6.3 (4.51 kW)\n- Primo GEN24 5.0 Plus + BYD HVM 11.0 (4.51 kW)\n- Primo GEN24 5.0 Plus + Reserva 6.3 (4.51 kW)\n- GoodWe GW10K-ET + BYD HVS 10.2 (ARM firmware 11 or later)\n- GoodWe GW10K-ET + BYD HVM 11.0 (ARM firmware 11 or later)\n- Huawei SUN2000-10KTL-M1 + LUNA2000-7-S1 (firmware SPC161 or later; on-grid only with one module; 3.5 kW cap)\n\nUnknown (never auto-pair): Fronius Symo GEN24 10.0 Plus + LUNA2000-7-S1, and Fronius Primo GEN24 5.0 Plus + LUNA2000-7-S1. Both researchers proposed not_compatible. Neither maker lists the pair, but neither states an exclusion either. Fronius's compatible-batteries page says its inverters support other makers' storage \"such as BYD or LG\", and its Primo manual has no \"only approved batteries\" sentence. Huawei's S1 datasheet just lists Huawei inverters. The voltage windows overlap. Under the matrix rule that is unknown.\n\nCATALOGUE GAPS:\n1. Growatt MOD 10KTL3-XH has no compatible battery in the catalogue. Growatt's current manual (MOD_3-10KTL3-XH_User_Manual_EN_202405, en.growatt.com) says \"Compatible battery (only) ARK-XH HV Battery\" with a 600-950 V port. The BP variant takes \"APX HV Battery (only)\". To sell Growatt kits, add the ARK-XH (plus its BDC) or the APX HV for the BP variant.\n2. BYD HVS 10.2 is explicitly excluded on the Primo GEN24 5.0 Plus; only HVS 5.1 and 7.7 are allowed there.\n3. Deye's product page for the SG04LP3-EU returns 404; Deye has replaced it with the SG05LP3-EU-SM2. Deye's DY-LV48-0128 list and the Dyness and Pylontech lists still name the SG04LP3-EU.\n4. HVM 11.0 and Reserva 6.3 cap battery power at about 4.5 kW on the Fronius inverters. A 10 kW Symo kit gets full battery power only with HVS 10.2 (9.01 kW).\n5. GoodWe + HVM 11.0 gives only about 5.1 kW of battery power (my estimate: 25 A x 204.8 V). GoodWe + HVS 10.2 gives about 10 kW (25 A x 409.6 V).\n6. The 7-S1 has a single battery module, so with the Huawei M1 it is on-grid only. Backup kits need the 14-S1 or larger.\n\nWHAT I CHECKED MYSELF:\n- The researcher findings arrived truncated after the GoodWe block. There were no Growatt, BYD, Dyness or Pylontech researcher entries.\n- Growatt: I took Growatt's side from en.growatt.com. The 2024-05 user manual and the datasheet MOD_3000~10000TL3-XH+ARK_XH_Battery.pdf (labelled 202307 on the product page) both give ARK-XH only and 600-950 V. The page also lists a 202608 BP datasheet, which I did not download; the BP figures in the voltage list come from the BP spec tables in that 2024-05 manual. The older 2022 manual (GR-UM-246-A-02) agrees.\n- BYD V2.22 (2026-10-10): no Growatt or Huawei rows; Deye appears only with its high-voltage SG01HP3 models.\n- Dyness LV list (15/07/2026): the only Growatt row is SPF 6K ES Plus.\n- Pylontech LV list Ver.2.46 (2026-07-07): the Growatt rows are SPH, SPF and M-series only; the US5000 is listed for the Deye SUN-SG04LP3 series.\n- Dyness G3 x Deye: I confirmed the tick in the 'Powerbox G3' column for SUN-5/6/8/10/12K-SG04LP3-EU on a rendered image of the Dyness PDF.\n- Fronius: I re-checked the BYD solution sheet V13 (May 2026) and the Reserva sheet V10 (Dec 2025) rows against the table text.\n\nNO SIDE CONFLICTS: wherever both makers' researchers covered a pair, their verdicts agreed. The only verdicts I changed are the two Fronius x LUNA downgrades described above.\n\nDATES: no list I relied on is older than 2023. The newest:\n- GoodWe V029.1 (2026-10-22)\n- BYD V2.22 (2026-10-10)\n- Deye DY-LV48-0128 (2026-09-04)\n- Dyness (2026-07-15)\n- Pylontech 2.46 (2026-07-07)\n- Fronius sheets (Dec 2025 / May 2026)\n- Huawei S1 datasheet (09-2025) and manual (2025-09-30)\n- Growatt manual (2024-05)\nThe Huawei M1 and Fronius help-center pages carry no date.\n\nREGION: Fronius availability depends on country-specific certification. Albania has no Fronius market page, so confirm with a distributor. No other maker states a region limit for these pairs.\n\nSCRATCH: Growatt downloads and extracted text are in [temporary research folder, not kept]/compat/grw2/. No project files were touched.\n\nFrom an earlier researcher: while checking the Dyness PDF in the Browser pane, the Deye researcher triggered a download, so a save dialog may still be open on the user's screen; it can be cancelled.",
  "sides": [
    {
      "key": "fronius",
      "pairs": [
        {
          "inverter": "Fronius Primo GEN24 5.0 Plus",
          "battery": "BYD Battery-Box Premium HVS 10.2",
          "verdict": "not_compatible",
          "conditions": "Explicitly excluded. In the Fronius table the columns are HVS 5.1/7.7/10.2/12.8 | HVM 11.0/13.8/16.6/19.3/22.1, and the HVS 10.2 cell is '-' for Primo GEN24 5.0 Plus (SC). The Fronius compatible-batteries page agrees: HVS 10.2 is blank for both Primo GEN24 Plus and Primo GEN24 Plus SC, and parallel HVS 10.2 on Primo is '-'. The footnote on the Primo GEN24 5.0 Plus help-center page says: 'This does not apply to the BYD Battery-Box Premium HVS 10.2, HVS 12.8, HVM 8.3, HVM 22.1 & LG RESU FLEX 17.2'. BYD's list V2.22 (2026-10-10) allows only 2-3 HVS modules on Primo GEN24 Plus. The HVS 10.2 has 4 modules (409.6 V nominal, 320-480 V), which is above the Primo's 455 V battery maximum. On the Primo, only HVS 5.1 or 7.7 are allowed (up to 3 towers in parallel). The same rules cover HVS+ 10.2.",
          "sourceUrl": "https://www.fronius.com/~/downloads/Solar%20Energy/Solution%20Sheets/SE_SOLS_Batterystorage_byd_EN.pdf",
          "sourceTitle": "Fronius Battery Storage Solution - BYD Battery-Box HVS/HVM, HVS+/HVM+ (SE_SOLS_Batterystorage_byd_EN), table 'Compatibilities and nominal DC-charge/discharge power [kW]'",
          "sourceDate": "EN_ V13 May 2026",
          "quote": "Primo GEN24 5.0 Plus (SC) 4.51 5.17 - - 4.51 5.17 5.17 5.17 -"
        },
        {
          "inverter": "Fronius Primo GEN24 5.0 Plus",
          "battery": "BYD Battery-Box Premium HVM 11.0",
          "verdict": "compatible",
          "conditions": "Listed by both makers. BYD list V2.22 columns: HVS modules | HVM modules | min inverter FW | BMU | BMS (single tower) | parallel. On Primo GEN24 Plus the HVM may have 4-7 modules (11.0-19.3; 8.3 and 22.1 are excluded). HVM 11.0 = 4 modules, 204.8 V nominal, 160-236 V. Minimum firmware: inverter 1.11.6-0, BMU 3.15, BMS 3.21, and the same for parallel. Fronius ticks HVM 11.0 for Primo GEN24 Plus and Plus SC (compatible-batteries page). The Fronius BYD solution sheet V13 (May 2026) gives 4.51 kW nominal DC charge/discharge with the Primo 5.0 Plus (HVM 13.8+ gives 5.17 kW). Communication is Modbus RTU (RS485) over a shielded 4-pole CAT5+ cable; set the BYD termination DIP switch at the end of the chain. Up to 3 towers can run in parallel with the same module count, and HVS and HVM cannot be mixed. A Fronius Smart Meter (single-phase) is needed. Keep the inverter and battery on the latest firmware. Availability depends on country-specific certification.",
          "sourceUrl": "https://www.bydbatterybox.com/uploads/downloads/261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9d0a3b853b.pdf",
          "sourceTitle": "BYD Battery-Box Premium HVS&HVM Compatible Inverter List V2.22 (Fronius section)",
          "sourceDate": "2026-10-10",
          "quote": "Primo GEN24 Plus 2-3 4-7 1.11.6-0 3.15 3.21 same as single tower"
        },
        {
          "inverter": "Fronius Primo GEN24 5.0 Plus",
          "battery": "Dyness PowerBox G3",
          "verdict": "not_compatible",
          "conditions": "Fronius's datasheet gives a closed list of compatible batteries, and Dyness is not on it. Dyness is also missing from the full grid on Fronius's compatible-batteries page. Dyness calls the PowerBox G3 a 'residential low-voltage battery' (dyness.com product page); third-party listings give 51.2 V nominal. The Primo battery input is 150-455 V DC. No Dyness list naming Fronius was found: the Dyness LV list dated 06/05/2025 has no Fronius entry and predates the G3.",
          "sourceUrl": "https://www.fronius.com/en/help-center/solar-energy/products/solar-inverters/gen24/primo-gen24-plus/fronius-primo-gen24-5-0-plus",
          "sourceTitle": "Fronius Primo GEN24 5.0 Plus - Technical Data (Fronius Help Center)",
          "sourceDate": "",
          "quote": "Compatible batteries Fronius Reserva & Reserva Pro, BYD Battery-Box HVS/HVM, HVS+/HVM+ & LG FLEX"
        },
        {
          "inverter": "Fronius Primo GEN24 5.0 Plus",
          "battery": "Fronius Reserva 6.3",
          "verdict": "compatible",
          "conditions": "The table columns are Reserva 6.3 / 9.5 / 12.6 / 15.8. Reserva 6.3 gives 4.51 kW nominal DC charge/discharge on the Primo 5.0 Plus. The non-SC Primo GEN24 Plus supports only Reserva 6.3 and 9.5; 12.6 works only with the Primo GEN24 Plus SC, and 15.8 not at all. Communication is Modbus RTU (RS485) over a shielded 4-pole CAT5+ cable. Fronius says the inverter and battery must always run the latest software (update through Solar.web). Up to 4 towers can run in parallel with the same module count per tower, and total output is capped at 32 A. A Fronius Smart Meter is listed as required. Fronius's compatible-batteries page also ticks Reserva 6.3 for Primo GEN24 Plus, subject to country-specific certification and availability.",
          "sourceUrl": "https://www.fronius.com/~/downloads/Solar%20Energy/Solution%20Sheets/SE_SOLS_Batterystorage_Fronius_Reserva_EN.pdf",
          "sourceTitle": "Fronius Battery Storage Solution - Fronius Reserva (SE_SOLS_Batterystorage_Fronius_Reserva_EN), 'Nominal DC-charge/discharge power [kW] with Fronius hybrid inverters'",
          "sourceDate": "EN_ V10 Dec 2025",
          "quote": "Primo GEN24 5.0 Plus 4.51 kW 5.17 kW - -"
        },
        {
          "inverter": "Fronius Primo GEN24 5.0 Plus",
          "battery": "Huawei LUNA2000-7-S1 (LUNA2000-10KW-C1 power module + 1 × LUNA2000-7-E1)",
          "verdict": "not_compatible",
          "conditions": "Huawei's list of compatible inverters for the LUNA2000-S1 contains only Huawei SUN2000/SUN5000 models; the quote is truncated and the list goes on with Huawei models only. The ordering parts are LUNA2000-7-E1 and LUNA2000-10KW-C1. Fronius's closed battery list has no Huawei. The LUNA2000-S1 runs at 350-560 V in single-phase systems and 600-980 V in three-phase systems, which does not fit the Primo's 150-455 V battery input. Communication uses Huawei's own RS485/FE/CAN.",
          "sourceUrl": "https://solar.huawei.com/en/products/luna2000-7-14-21-s1/specs/",
          "sourceTitle": "LUNA2000-5/7/10/12/14/15/17/19/21-S1 Specs | HUAWEI Smart PV Global",
          "sourceDate": "",
          "quote": "Compatible inverters | SUN2000-2/3/3.68/4/4.6/5/6KTL-L1, SUN2000-3/3.68/4/4.6/5/6K-LB0, SUN2000-8/10K-LC0, SUN2000-3/4/5/6/8/10KTL-M1"
        },
        {
          "inverter": "Fronius Primo GEN24 5.0 Plus",
          "battery": "Pylontech US5000",
          "verdict": "not_compatible",
          "conditions": "Pylontech is not on Fronius's closed battery list: 'Compatible batteries Fronius Reserva & Reserva Pro, BYD Battery-Box HVS/HVM, HVS+/HVM+ & LG FLEX'. It is also missing from Fronius's compatible-batteries page. The US5000 is a 48 V nominal low-voltage module (Pylontech: 'Nominal Voltage (VDC) 48'), far below the Primo's 150 V minimum battery voltage. This is a hard electrical mismatch, not an inference from voltage overlap.",
          "sourceUrl": "https://www.fronius.com/en/help-center/solar-energy/products/solar-inverters/gen24/primo-gen24-plus/fronius-primo-gen24-5-0-plus",
          "sourceTitle": "Fronius Primo GEN24 5.0 Plus - Technical Data (Fronius Help Center), Battery Connection",
          "sourceDate": "",
          "quote": "DC input voltage range (Udc min - Udc max) 150 V - 455 V"
        },
        {
          "inverter": "Fronius Symo GEN24 10.0 Plus",
          "battery": "BYD Battery-Box Premium HVS 10.2",
          "verdict": "compatible",
          "conditions": "The table columns are HVS 5.1/7.7/10.2/12.8 | HVM 11.0/13.8/16.6/19.3/22.1. Premium HVS 10.2 (4 modules, 409.6 V nominal, 320-480 V) gives 9.01 kW nominal DC charge/discharge on the Symo GEN24 10.0 Plus. BYD list V2.22 (2026-10-10) allows 2-5 HVS modules on Symo GEN24 Plus. Minimum firmware for a single tower: inverter 1.9.7-0, BMU 3.13, BMS 3.19. Parallel operation needs inverter 1.10.5-0, BMU 3.14, BMS 3.20. Up to 3 towers can run in parallel with the same module count, and HVS and HVM cannot be mixed. Communication is Modbus RTU (RS485) over a shielded 4-pole CAT5+ cable, with the BYD termination DIP switch set at the end of the chain. A Fronius three-phase Smart Meter is needed. Fronius's compatible-batteries page ticks HVS 10.2 for Symo GEN24 Plus and Plus SC, subject to country-specific certification. HVS+ 10.2 is also listed.",
          "sourceUrl": "https://www.fronius.com/~/downloads/Solar%20Energy/Solution%20Sheets/SE_SOLS_Batterystorage_byd_EN.pdf",
          "sourceTitle": "Fronius Battery Storage Solution - BYD Battery-Box HVS/HVM, HVS+/HVM+ (SE_SOLS_Batterystorage_byd_EN), table 'Compatibilities and nominal DC-charge/discharge power [kW]'",
          "sourceDate": "EN_ V13 May 2026",
          "quote": "Symo GEN24 10.0 Plus (SC) 4.51 6.76 9.01 10.30 4.51 5.63 6.76 7.88 9.01"
        },
        {
          "inverter": "Fronius Symo GEN24 10.0 Plus",
          "battery": "BYD Battery-Box Premium HVM 11.0",
          "verdict": "compatible",
          "conditions": "BYD list columns: HVS modules | HVM modules | inverter FW | BMU | BMS (single tower) | inverter FW | BMU | BMS (parallel). HVM 11.0 = 4 modules (204.8 V nominal, 160-236 V), inside the allowed 4-8 range. Minimum firmware for a single tower: inverter 1.9.7-0, BMU 3.13, BMS 3.19. Parallel operation needs inverter 1.10.5-0, BMU 3.14, BMS 3.20; 3 × HVM 22.1 cannot run in parallel on Fronius. The Fronius BYD solution sheet V13 (May 2026) gives only 4.51 kW nominal DC charge/discharge with HVM 11.0 on the Symo 10.0 Plus. Fronius's compatible-batteries page ticks HVM 11.0 for Symo GEN24 Plus. Communication is Modbus RTU (RS485) over a CAT5+ cable. A Fronius three-phase Smart Meter is needed. Run the latest firmware. Availability depends on country-specific certification.",
          "sourceUrl": "https://www.bydbatterybox.com/uploads/downloads/261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9d0a3b853b.pdf",
          "sourceTitle": "BYD Battery-Box Premium HVS&HVM Compatible Inverter List V2.22 (Fronius section)",
          "sourceDate": "2026-10-10",
          "quote": "Symo GEN24 Plus 2-5 4-8 1.9.7-0 3.13 3.19 1.10.5-0 3.14 3.20"
        },
        {
          "inverter": "Fronius Symo GEN24 10.0 Plus",
          "battery": "Dyness PowerBox G3",
          "verdict": "not_compatible",
          "conditions": "Fronius's datasheet gives a closed list of compatible batteries, and Dyness is not on it or on Fronius's compatible-batteries page. Dyness calls the PowerBox G3 a 'residential low-voltage battery' (51.2 V nominal per third-party listings). The Symo battery input is 160-700 V DC. No Dyness list naming Fronius was found.",
          "sourceUrl": "https://www.fronius.com/en/help-center/solar-energy/products/solar-inverters/gen24/symo-gen24-plus/fronius-symo-gen24-10-0-plus",
          "sourceTitle": "Fronius Symo GEN24 10.0 Plus - Technical Data (Fronius Help Center)",
          "sourceDate": "",
          "quote": "Compatible batteries Fronius Reserva & Reserva Pro, BYD Battery-Box HVS/HVM, HVS+/HVM+ & LG FLEX"
        },
        {
          "inverter": "Fronius Symo GEN24 10.0 Plus",
          "battery": "Fronius Reserva 6.3",
          "verdict": "compatible",
          "conditions": "The table columns are Reserva 6.3 / 9.5 / 12.6 / 15.8. Reserva 6.3 gives only 4.51 kW nominal DC charge/discharge on the Symo 10.0 Plus; reaching 10.30 kW needs Reserva 15.8. The Symo GEN24 Plus supports all four Reserva sizes. Communication is Modbus RTU (RS485) over a shielded 4-pole CAT5+ cable. The inverter and battery must always run the latest software (update through Solar.web). Up to 4 towers can run in parallel with the same module count, and total output is capped at 32 A. A Fronius three-phase Smart Meter is required. Availability depends on country-specific certification.",
          "sourceUrl": "https://www.fronius.com/~/downloads/Solar%20Energy/Solution%20Sheets/SE_SOLS_Batterystorage_Fronius_Reserva_EN.pdf",
          "sourceTitle": "Fronius Battery Storage Solution - Fronius Reserva (SE_SOLS_Batterystorage_Fronius_Reserva_EN), 'Nominal DC-charge/discharge power [kW] with Fronius hybrid inverters'",
          "sourceDate": "EN_ V10 Dec 2025",
          "quote": "Symo GEN24 10.0 Plus 4.51 kW 6.76 kW 9.01 kW 10.30 kW"
        },
        {
          "inverter": "Fronius Symo GEN24 10.0 Plus",
          "battery": "Huawei LUNA2000-7-S1 (LUNA2000-10KW-C1 power module + 1 × LUNA2000-7-E1)",
          "verdict": "not_compatible",
          "conditions": "Huawei's list of compatible inverters for the LUNA2000-S1 contains only Huawei SUN2000/SUN5000 models; the quote is truncated and the list continues with Huawei models only. Fronius's closed battery list has no Huawei. Communication is Huawei's own RS485/FE/CAN. The LUNA2000-S1 three-phase operating voltage of 600-980 V is above the Symo's 700 V battery maximum.",
          "sourceUrl": "https://solar.huawei.com/en/products/luna2000-7-14-21-s1/specs/",
          "sourceTitle": "LUNA2000-5/7/10/12/14/15/17/19/21-S1 Specs | HUAWEI Smart PV Global",
          "sourceDate": "",
          "quote": "Compatible inverters | SUN2000-2/3/3.68/4/4.6/5/6KTL-L1, SUN2000-3/3.68/4/4.6/5/6K-LB0, SUN2000-8/10K-LC0, SUN2000-3/4/5/6/8/10KTL-M1"
        },
        {
          "inverter": "Fronius Symo GEN24 10.0 Plus",
          "battery": "Pylontech US5000",
          "verdict": "not_compatible",
          "conditions": "Pylontech is not on Fronius's closed battery list ('Compatible batteries Fronius Reserva & Reserva Pro, BYD Battery-Box HVS/HVM, HVS+/HVM+ & LG FLEX') or on the compatible-batteries page. The US5000 is a 48 V nominal low-voltage module (en.pylontech.com.cn/products/us5000), far below the Symo's 160 V minimum battery voltage. This is a hard mismatch.",
          "sourceUrl": "https://www.fronius.com/en/help-center/solar-energy/products/solar-inverters/gen24/symo-gen24-plus/fronius-symo-gen24-10-0-plus",
          "sourceTitle": "Fronius Symo GEN24 10.0 Plus - Technical Data (Fronius Help Center), Battery Connection",
          "sourceDate": "",
          "quote": "Min. DC input voltage Battery input 160 V Max. DC input voltage Battery input 700 V"
        },
        {
          "inverter": "Deye SUN-10K-SG04LP3-EU",
          "battery": "Fronius Reserva 6.3",
          "verdict": "not_compatible",
          "conditions": "The Deye SG04LP3-EU is a 48 V low-voltage hybrid inverter with a 40-60 V battery input. Reserva 6.3 is a high-voltage battery (204.8 V nominal, 185.6-227.2 V). Fronius lists only Fronius hybrid inverters for Reserva (Primo/Symo GEN24 Plus, Verto Plus), and no Deye document lists Reserva. This is a hard electrical mismatch.",
          "sourceUrl": "https://deye.com/product/sun-5-6-8-10-12k-sg04lp3-eu/",
          "sourceTitle": "Deye Three Phase Hybrid Inverter SUN-5/6/8/10/12K-SG04LP3-EU - Battery Input Data",
          "sourceDate": "",
          "quote": "Battery Voltage Range (V) 40-60"
        },
        {
          "inverter": "GoodWe GW10K-ET (ET PLUS+ series)",
          "battery": "Fronius Reserva 6.3",
          "verdict": "not_compatible",
          "conditions": "Neither maker lists this pairing. GoodWe's Battery Compatibility Overview (V029.1, 2026-10-22, covering ET PLUS+ and ET PLUS+ 16A) is a closed warranty list, and it does not mention Fronius or Reserva. Fronius lists only Fronius hybrid inverters for Reserva (Primo/Symo GEN24 Plus, Verto Plus), and Reserva talks to the inverter over Fronius's Modbus RTU link. No explicit 'not compatible' sentence exists, but neither maker supports the pairing, so never pair them. Voltage overlap is not evidence of compatibility.",
          "sourceUrl": "https://www.goodwe.com.au/Ftp/EN/Downloads/User%20Manual/GW_Battery%20Compatibility%20Overview-EN.pdf",
          "sourceTitle": "GoodWe Battery Compatibility Overview-20261022-EN-V029.1 (GoodWe AU domain)",
          "sourceDate": "2026-10-22 (V029.1)",
          "quote": "Only batteries listed in this document are approved for connection to GoodWe storage inverters according to GoodWe Limited Warranty."
        },
        {
          "inverter": "Growatt MOD 10KTL3-XH",
          "battery": "Fronius Reserva 6.3",
          "verdict": "not_compatible",
          "conditions": "Fronius's Reserva solution sheet names only Fronius Primo/Symo GEN24 Plus and Verto Plus as the inverter. The Danish Reserva datasheet on fronius.com (V01 Feb 2025) says 'Kompatible invertere: Fronius hybrid invertere (Undtagen Fronius Symo Hybrid)', meaning compatible inverters are Fronius hybrid inverters except the Symo Hybrid. No Growatt document listing Reserva was found; distributor listings pair the MOD XH with Growatt ARK batteries. Neither maker supports the pairing, so never pair them. There is no explicit 'not compatible' sentence.",
          "sourceUrl": "https://www.fronius.com/~/downloads/Solar%20Energy/Solution%20Sheets/SE_SOLS_Batterystorage_Fronius_Reserva_EN.pdf",
          "sourceTitle": "Fronius Battery Storage Solution - Fronius Reserva (SE_SOLS_Batterystorage_Fronius_Reserva_EN), 'What is needed for implementation?'",
          "sourceDate": "EN_ V10 Dec 2025",
          "quote": "Fronius Primo/Symo GEN24 Plus Fronius Verto Plus Depending on the type of inverter and the type and capacity of the battery"
        },
        {
          "inverter": "Huawei SUN2000-10KTL-M1",
          "battery": "Fronius Reserva 6.3",
          "verdict": "not_compatible",
          "conditions": "Huawei's specs for the M1 name only LUNA2000-S0 and LUNA2000-S1 as compatible batteries, with a 600-980 V battery operating range. Reserva 6.3 runs at 185.6-227.2 V. Fronius lists only Fronius hybrid inverters for Reserva. Both makers' closed lists and the voltage exclude this pairing.",
          "sourceUrl": "https://solar.huawei.com/en/products/sun2000-3-4-5-6-8-10ktl-m1/specs/",
          "sourceTitle": "SUN2000-3-4-5-6-8-10KTL-M1 Specs | HUAWEI Smart PV Global - Input (DC Battery)",
          "sourceDate": "",
          "quote": "Compatible battery model | LUNA2000-5/10/15-S0, LUNA2000-7/14/21-S1 | Operating voltage range | 600 - 980 V"
        }
      ],
      "voltage": [
        {
          "product": "Fronius Primo GEN24 5.0 Plus (battery input)",
          "batteryVoltageRange": "Accepts 150-455 V DC (Udc min-max). AC power derates from a battery voltage of 419.7 V. Max battery current 22 A. Max battery input/output power 5170 W, depending on the battery.",
          "sourceUrl": "https://www.fronius.com/en/help-center/solar-energy/products/solar-inverters/gen24/primo-gen24-plus/fronius-primo-gen24-5-0-plus"
        },
        {
          "product": "Fronius Symo GEN24 10.0 Plus (battery input)",
          "batteryVoltageRange": "Accepts 160-700 V DC (min/max DC input voltage, battery input). Max battery current 22 A. Max battery input/output power 10.3 kW, depending on the battery.",
          "sourceUrl": "https://www.fronius.com/en/help-center/solar-energy/products/solar-inverters/gen24/symo-gen24-plus/fronius-symo-gen24-10-0-plus"
        },
        {
          "product": "Fronius Reserva 6.3 (battery output)",
          "batteryVoltageRange": "Delivers 204.8 V nominal, 185.6-227.2 V operating range, from 2 × 102.4 V modules. Max output current 32 A; the inverter limits the charge/discharge current. Source is Fronius's Danish datasheet ('Nominel spænding 204,8 V; Spændingsområde 185,6 ~ 227,2 V').",
          "sourceUrl": "https://www.fronius.com/~/downloads/Solar%20Energy/Datasheets/SE_DS_FroniusReserva_DA.pdf"
        },
        {
          "product": "BYD Battery-Box Premium HVS 10.2 (extra, for cross-check)",
          "batteryVoltageRange": "4 modules, 409.6 V nominal, 320-480 V operating range, 25 A max output current (BYD HVS datasheet, BCU2.0 V1.0 250328).",
          "sourceUrl": "https://www.bydbatterybox.com/uploads/downloads/BCU2.0_BBOX_HVS_Datasheet_EN_V1.0_250328-67ee42d4ced21.pdf"
        },
        {
          "product": "BYD Battery-Box Premium HVM 11.0 (extra, for cross-check)",
          "batteryVoltageRange": "4 modules, 204.8 V nominal, 160-236 V operating range, 50 A max output current (BYD HVM datasheet, BCU2.0 V1.0 250328).",
          "sourceUrl": "https://www.bydbatterybox.com/uploads/downloads/BCU2.0_BBOX_HVM_Datasheet_EN_V1.0_250328-67ee3a426f6ce.pdf"
        },
        {
          "product": "Pylontech US5000 (extra, for cross-check)",
          "batteryVoltageRange": "48 V DC nominal, low-voltage (Pylontech spec table: 'Nominal Voltage (VDC) 48').",
          "sourceUrl": "https://en.pylontech.com.cn/products/us5000"
        },
        {
          "product": "Deye SUN-10K-SG04LP3-EU (extra, for cross-check)",
          "batteryVoltageRange": "Accepts 40-60 V (48 V low-voltage battery), max charge/discharge current 210 A.",
          "sourceUrl": "https://deye.com/product/sun-5-6-8-10-12k-sg04lp3-eu/"
        },
        {
          "product": "Huawei SUN2000-10KTL-M1 (extra, for cross-check)",
          "batteryVoltageRange": "Battery operating range 600-980 V, max operating current 16.7 A. Only LUNA2000-S0/S1 are allowed.",
          "sourceUrl": "https://solar.huawei.com/en/products/sun2000-3-4-5-6-8-10ktl-m1/specs/"
        },
        {
          "product": "Huawei LUNA2000-7-S1 (extra, for cross-check)",
          "batteryVoltageRange": "Operating range 350-560 V in single-phase systems, 600-980 V in three-phase systems (via the LUNA2000-10KW-C1 power module).",
          "sourceUrl": "https://solar.huawei.com/en/products/luna2000-7-14-21-s1/specs/"
        },
        {
          "product": "Dyness PowerBox G3 (extra, for cross-check)",
          "batteryVoltageRange": "Low-voltage battery per Dyness ('residential low-voltage battery offering 10.24 kWh per module'). 51.2 V nominal and 44.8-57.6 V come only from third-party listings; the official G3 datasheet PDF is image-only and was not machine-readable here.",
          "sourceUrl": "https://www.dyness.com/low-voltage-residential-energy-storage-systems-118"
        }
      ],
      "notes": "FRONIUS SCOPE: SUMMARY\nCompatible:\n- Primo GEN24 5.0 Plus + BYD Premium HVM 11.0 (4.51 kW)\n- Primo GEN24 5.0 Plus + Fronius Reserva 6.3 (4.51 kW)\n- Symo GEN24 10.0 Plus + BYD Premium HVS 10.2 (9.01 kW)\n- Symo GEN24 10.0 Plus + BYD Premium HVM 11.0 (4.51 kW)\n- Symo GEN24 10.0 Plus + Fronius Reserva 6.3 (4.51 kW)\n\nNot compatible:\n- Primo GEN24 5.0 Plus + HVS 10.2: Fronius explicitly excludes it. Only HVS 5.1 and 7.7 are allowed on the Primo; BYD allows 2-3 HVS modules on it, and the 10.2 has 4.\n- Both Fronius inverters + Dyness PowerBox G3, Huawei LUNA2000-7-S1, Pylontech US5000: these are not on Fronius's closed battery list. Dyness and Pylontech are low-voltage batteries; Huawei's battery works only with Huawei inverters.\n- Reserva 6.3 + Deye / GoodWe / Growatt / Huawei: Fronius lists only Fronius hybrid inverters for Reserva.\n  - Deye: hard mismatch, its battery input is 40-60 V.\n  - Huawei: hard mismatch, closed LUNA2000-only list and 600-980 V input.\n  - GoodWe and Growatt: no explicit 'not compatible' sentence exists. The verdict rests on neither maker listing the pairing (GoodWe's list is a closed warranty list). Treat them as never-pair; downgrade to 'unknown' if your policy needs an explicit exclusion.\n\nSOURCES (all on the makers' own domains; none older than 2023)\n- Fronius compatible-batteries page: https://www.fronius.com/en/solar-energy/solar-solutions/solar-energy-storage/compatible-batteries\n  - The old installers-partners/.../battery-overview and compatible-batteries URLs now 301-redirect here.\n  - No revision date is shown (© 2026).\n  - Its grid rows match the solution sheets exactly. HVS 10.2 is blank for Primo GEN24 Plus and Plus SC, and ticked for Symo GEN24 Plus/SC. HVM 11.0 and Reserva 6.3 are ticked for all four GEN24 Plus columns. The Symo Hybrid column is empty for Reserva.\n  - Footnotes: '*' latest software through Solar.web; '**' depends on country-specific certification and availability. Albania is not a Fronius market page, so confirm with a Fronius distributor.\n- Fronius solution sheets: BYD EN V13 (May 2026), Reserva EN V10 (Dec 2025).\n- BYD HVS&HVM Compatible Inverter List V2.22 (2026-10-10). The BCU2.0 and non-BCU2.0 copies are identical.\n- Ignore the older BYD lists that search engines still return (V1.3 May 2020, V2.0 Dec 2020); they are superseded.\n\nCONDITIONS THAT AFFECT KIT BUILDING\n1. Both catalogue inverters are the non-SC variants. For these batteries the SC variants behave the same, except that Primo GEN24 Plus SC also accepts Reserva 12.6.\n2. HVM 11.0 and Reserva 6.3 cap battery power at about 4.51 kW on both inverters. A 10 kW Symo kit with either gets only 4.51 kW of battery charge/discharge. HVS 10.2 gives 9.01 kW.\n3. Minimum BYD firmware:\n   - Symo: inverter 1.9.7-0, BMU 3.13, BMS 3.19; parallel needs inverter 1.10.5-0, BMU 3.14, BMS 3.20.\n   - Primo: inverter 1.11.6-0, BMU 3.15, BMS 3.21.\n4. Battery communication is Modbus RTU (RS485) over a shielded 4-pole CAT5+ cable.\n5. The Fronius solution sheets list a Fronius Smart Meter as required: single-phase for Primo, three-phase for Symo.\n6. Parallel limits:\n   - BYD: up to 3 towers with the same module count, and HVS cannot be mixed with HVM.\n   - Reserva: up to 4 towers with the same module count, and total output is capped at 32 A.\n\nSOURCE QUIRKS\n- Both Fronius help-center pages print an orphaned footnote 5. On the Primo page it reads 'does not apply to … HVS 10.2, HVS 12.8, HVM 8.3, HVM 22.1 & LG RESU FLEX 17.2'. It is consistent with the tables.\n- The Symo 10.0 Plus battery range (160-700 V) comes from the current Fronius help center. Some search snippets quote older 150-455 V figures, but those belong to the Primo.\n\nSCRATCH FILES\nDownloaded PDFs and extracted text are in [temporary research folder, not kept]\\compat\\fronius. No project files were touched."
    },
    {
      "key": "huawei",
      "pairs": [
        {
          "inverter": "Huawei SUN2000-10KTL-M1",
          "battery": "Huawei LUNA2000-7-S1 (LUNA2000-10KW-C1 power module + 1 × LUNA2000-7-E1)",
          "verdict": "compatible",
          "conditions": "Both sides are Huawei, and Huawei lists the pair in two places: the M1 spec page (battery side) and the LUNA2000-S1 datasheet 01-202509, which lists 'SUN2000-3/4/5/6/8/10KTL-M1' (inverter side). The variant named is the S1 (LUNA2000-7/14/21-S1); the older S0 is also listed but is not in the catalogue. Conditions from the LUNA2000-S1 User Manual Issue 06 (2025-09-30, https://solar.huawei.com/dam/asset/view/7fa828aede004fb1b1658929a49d6242.pdf): (1) FIRMWARE: 'When used with the LUNA2000-S1, the SUN2000-(3KTL-10KTL)-M1 must be upgraded to SUN2000MA V100R001C00SPC161 or later.' (2) BACKUP / ON-OFF-GRID: 'When the SUN2000-(3KTL-10KTL)-M1 is used in the on/off-grid scenario, at least two Energy Storage Modules are required.' The 7-S1 has only one module, so with the M1 it is on-grid only. Kits that promise backup need at least the LUNA2000-14-S1 (2 × 7-E1). (3) POWER: one Energy Storage Module gives 3.5 kW maximum charge/discharge, so the 10 kW M1 is limited to 3.5 kW battery power with the 7-S1. (4) METERING: the TOU and Maximum self-consumption modes need a power meter (or SmartAssistant/SmartGuard) at the grid connection point. (5) COMMS: the M1 uses RS485 at 9600 baud. If the S1 was first connected to an MB0, LC0 or MAP0 inverter, restore 9600 under RS485 > Baud Rate Negotiation > RS485_2 (Huawei FAQ on https://solar.huawei.com/en/products/luna2000-7-14-21-s1/support/). (6) Black start is not supported when more than two ESSs are connected to one inverter. No region or phase restriction was found: the M1 is three-phase, and the S1 runs its three-phase 600–980 V output range.",
          "sourceUrl": "https://solar.huawei.com/en/products/sun2000-3-4-5-6-8-10ktl-m1/specs/",
          "sourceTitle": "SUN2000-3-4-5-6-8-10KTL-M1 Specs | HUAWEI Smart PV Global",
          "sourceDate": "",
          "quote": "Compatible battery model: LUNA2000-5/10/15-S0, LUNA2000-7/14/21-S1"
        },
        {
          "inverter": "Huawei SUN2000-10KTL-M1",
          "battery": "BYD Battery-Box Premium HVS 10.2",
          "verdict": "not_compatible",
          "conditions": "Neither maker lists the pair. Huawei's M1 battery list names only its own LUNA2000-S0 and LUNA2000-S1, and the page mentions no third-party battery. BYD's own 'Battery-Box Premium HVS&HVM Compatible Inverter List V2.22' (update 2026-10-10, https://www.bydbatterybox.com/uploads/downloads/261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9d0a3b853b.pdf) has no Huawei entry. Brands it lists: Fronius, GoodWe, Viessmann, KOSTAL, Sungrow, GE, SMA, KACO, Ingeteam, Solis, Canadian Solar, Deye, Solplanet, Western CO, Afore, Sosen, Hoymiles, Kontron, Maxhub.",
          "sourceUrl": "https://solar.huawei.com/en/products/sun2000-3-4-5-6-8-10ktl-m1/specs/",
          "sourceTitle": "SUN2000-3-4-5-6-8-10KTL-M1 Specs | HUAWEI Smart PV Global",
          "sourceDate": "",
          "quote": "Compatible battery model: LUNA2000-5/10/15-S0, LUNA2000-7/14/21-S1"
        },
        {
          "inverter": "Huawei SUN2000-10KTL-M1",
          "battery": "BYD Battery-Box Premium HVM 11.0",
          "verdict": "not_compatible",
          "conditions": "Neither maker lists the pair. Huawei's M1 battery list names only LUNA2000-S0 and LUNA2000-S1. BYD's HVS&HVM Compatible Inverter List V2.22 (2026-10-10, bydbatterybox.com) has no Huawei entry for either HVS or HVM.",
          "sourceUrl": "https://solar.huawei.com/en/products/sun2000-3-4-5-6-8-10ktl-m1/specs/",
          "sourceTitle": "SUN2000-3-4-5-6-8-10KTL-M1 Specs | HUAWEI Smart PV Global",
          "sourceDate": "",
          "quote": "Compatible battery model: LUNA2000-5/10/15-S0, LUNA2000-7/14/21-S1"
        },
        {
          "inverter": "Huawei SUN2000-10KTL-M1",
          "battery": "Dyness PowerBox G3",
          "verdict": "not_compatible",
          "conditions": "Neither maker lists the pair. Huawei's M1 battery list names only LUNA2000-S0 and LUNA2000-S1. Dyness publishes the 'List of the Inverter Brands Compatible with Dyness Low-voltage Batteries', last updated 15/07/2026, with a 'Powerbox G3' column. It contains no Huawei or SUN2000 entry. I read it from a distributor copy that reproduces the Dyness document (https://www.inverter-warehouse.co.za/cdn/shop/files/Dyness_-_Compatible_Inverter_List_20260715.pdf), because dyness.com refused the connection. The official Dyness APAC list of 14/01/2026 (https://apac.dyness.com/Public/Uploads/uploadfile/files/20260205/diyaEN.pdf) also has no Huawei entry, but it predates the G3 column. Dyness classes the G3 as a low-voltage battery, and the M1 battery port is specified at 600–980 V.",
          "sourceUrl": "https://solar.huawei.com/en/products/sun2000-3-4-5-6-8-10ktl-m1/specs/",
          "sourceTitle": "SUN2000-3-4-5-6-8-10KTL-M1 Specs | HUAWEI Smart PV Global",
          "sourceDate": "",
          "quote": "Compatible battery model: LUNA2000-5/10/15-S0, LUNA2000-7/14/21-S1"
        },
        {
          "inverter": "Huawei SUN2000-10KTL-M1",
          "battery": "Fronius Reserva 6.3",
          "verdict": "not_compatible",
          "conditions": "Neither maker lists the pair. Huawei's M1 battery list names only LUNA2000-S0 and LUNA2000-S1. Fronius's Battery Overview (https://www.fronius.com/en/solar-energy/installers-partners/products/all-products/storage-units/battery-overview/battery-overview) lists the Reserva 6.3 only against Fronius inverters: Primo GEN24 Plus (SC), Symo GEN24 Plus (SC), Symo Hybrid and Verto Plus. No non-Fronius inverter is named for Reserva.",
          "sourceUrl": "https://solar.huawei.com/en/products/sun2000-3-4-5-6-8-10ktl-m1/specs/",
          "sourceTitle": "SUN2000-3-4-5-6-8-10KTL-M1 Specs | HUAWEI Smart PV Global",
          "sourceDate": "",
          "quote": "Compatible battery model: LUNA2000-5/10/15-S0, LUNA2000-7/14/21-S1"
        },
        {
          "inverter": "Huawei SUN2000-10KTL-M1",
          "battery": "Pylontech US5000",
          "verdict": "not_compatible",
          "conditions": "Neither maker lists the pair. Huawei's M1 battery list names only LUNA2000-S0 and LUNA2000-S1. Pylontech's 'Compatibility List of Pylontech ESS and Inverters Ver.2.38' (last update 2025/6/6) lists the US5000 / US5000-B in its '48V ESS' section and has no Huawei entry. I read a distributor copy that reproduces Pylontech's list (https://www.memodo.de/mwdownloads/dc1993ea00d950af882b38f95c81fa2d), because the Pylontech site gave no download link. The US5000 is a 48 V-class battery, and the M1 battery port is specified at 600–980 V.",
          "sourceUrl": "https://solar.huawei.com/en/products/sun2000-3-4-5-6-8-10ktl-m1/specs/",
          "sourceTitle": "SUN2000-3-4-5-6-8-10KTL-M1 Specs | HUAWEI Smart PV Global",
          "sourceDate": "",
          "quote": "Compatible battery model: LUNA2000-5/10/15-S0, LUNA2000-7/14/21-S1"
        },
        {
          "inverter": "Deye SUN-10K-SG04LP3-EU",
          "battery": "Huawei LUNA2000-7-S1 (LUNA2000-10KW-C1 power module + 1 × LUNA2000-7-E1)",
          "verdict": "not_compatible",
          "conditions": "Huawei's LUNA2000-S1 datasheet (Version 01-202509) names only Huawei SUN2000 and SUN5000 inverters. The S1 user manual (Issue 06, 2025-09-30) likewise lists only Huawei models and firmware. No Huawei source mentions any third-party inverter. The S1 output is 350–560 V or 600–980 V, set by its own DC-DC power module. The Deye SG04LP3 is a low-voltage (48 V) model: Pylontech's list V2.38 places 'SUN-SG04LP3 series' in its 48V ESS section. Deye's own battery list was not checked in my scope; no source found lists LUNA2000 for Deye.",
          "sourceUrl": "https://solar.huawei.com/dam/asset/view/36414e3c762a4e508d6fde579866c4c0.pdf",
          "sourceTitle": "LUNA2000-5/7/10/12/14/15/17/19/21-S1 Technical Specification (Huawei datasheet)",
          "sourceDate": "Version No. 01-202509 (PDF created 2025-09-29)",
          "quote": "Compatible inverters SUN2000-2/3/3.68/4/4.6/5/6KTL-L1, SUN2000-3/3.68/4/4.6/5/6K-LB0, SUN2000-8/10K-LC0, SUN2000-3/4/5/6/8/10KTL-M1, SUN2000-5/6/8/10/12K-MAP0, SUN2000-12/15/17/20/25K-MB0, SUN5000-3/6K-LB0, SUN5000-8/12K-MAP0, SUN5000-17/25K-MB0"
        },
        {
          "inverter": "Fronius Symo GEN24 10.0 Plus",
          "battery": "Huawei LUNA2000-7-S1 (LUNA2000-10KW-C1 power module + 1 × LUNA2000-7-E1)",
          "verdict": "not_compatible",
          "conditions": "Huawei's S1 datasheet (01-202509) names only Huawei SUN2000 and SUN5000 inverters. Fronius's Battery Overview names only Fronius Reserva plus third-party batteries 'such as BYD or LG'; no Huawei LUNA appears. The S1 power module talks to the inverter over Huawei RS485, and no Fronius document lists it.",
          "sourceUrl": "https://solar.huawei.com/dam/asset/view/36414e3c762a4e508d6fde579866c4c0.pdf",
          "sourceTitle": "LUNA2000-5/7/10/12/14/15/17/19/21-S1 Technical Specification (Huawei datasheet)",
          "sourceDate": "Version No. 01-202509 (PDF created 2025-09-29)",
          "quote": "Compatible inverters SUN2000-2/3/3.68/4/4.6/5/6KTL-L1, SUN2000-3/3.68/4/4.6/5/6K-LB0, SUN2000-8/10K-LC0, SUN2000-3/4/5/6/8/10KTL-M1, SUN2000-5/6/8/10/12K-MAP0, SUN2000-12/15/17/20/25K-MB0, SUN5000-3/6K-LB0, SUN5000-8/12K-MAP0, SUN5000-17/25K-MB0"
        },
        {
          "inverter": "Fronius Primo GEN24 5.0 Plus",
          "battery": "Huawei LUNA2000-7-S1 (LUNA2000-10KW-C1 power module + 1 × LUNA2000-7-E1)",
          "verdict": "not_compatible",
          "conditions": "Huawei's S1 datasheet (01-202509) names only Huawei SUN2000 and SUN5000 inverters. Fronius's Battery Overview names only Fronius Reserva plus third-party batteries 'such as BYD or LG'; no Huawei LUNA appears.",
          "sourceUrl": "https://solar.huawei.com/dam/asset/view/36414e3c762a4e508d6fde579866c4c0.pdf",
          "sourceTitle": "LUNA2000-5/7/10/12/14/15/17/19/21-S1 Technical Specification (Huawei datasheet)",
          "sourceDate": "Version No. 01-202509 (PDF created 2025-09-29)",
          "quote": "Compatible inverters SUN2000-2/3/3.68/4/4.6/5/6KTL-L1, SUN2000-3/3.68/4/4.6/5/6K-LB0, SUN2000-8/10K-LC0, SUN2000-3/4/5/6/8/10KTL-M1, SUN2000-5/6/8/10/12K-MAP0, SUN2000-12/15/17/20/25K-MB0, SUN5000-3/6K-LB0, SUN5000-8/12K-MAP0, SUN5000-17/25K-MB0"
        },
        {
          "inverter": "GoodWe GW10K-ET (ET PLUS+ series)",
          "battery": "Huawei LUNA2000-7-S1 (LUNA2000-10KW-C1 power module + 1 × LUNA2000-7-E1)",
          "verdict": "not_compatible",
          "conditions": "Huawei's S1 datasheet (01-202509) names only Huawei SUN2000 and SUN5000 inverters, and no Huawei source mentions third-party inverters. GoodWe's own 'Battery Compatibility Overview' could not be fetched: goodwe.com.au refused the connection. GoodWe's wording, as quoted in search snippets, is that only batteries in that document are approved. No source found lists Huawei LUNA2000 for GoodWe ET.",
          "sourceUrl": "https://solar.huawei.com/dam/asset/view/36414e3c762a4e508d6fde579866c4c0.pdf",
          "sourceTitle": "LUNA2000-5/7/10/12/14/15/17/19/21-S1 Technical Specification (Huawei datasheet)",
          "sourceDate": "Version No. 01-202509 (PDF created 2025-09-29)",
          "quote": "Compatible inverters SUN2000-2/3/3.68/4/4.6/5/6KTL-L1, SUN2000-3/3.68/4/4.6/5/6K-LB0, SUN2000-8/10K-LC0, SUN2000-3/4/5/6/8/10KTL-M1, SUN2000-5/6/8/10/12K-MAP0, SUN2000-12/15/17/20/25K-MB0, SUN5000-3/6K-LB0, SUN5000-8/12K-MAP0, SUN5000-17/25K-MB0"
        },
        {
          "inverter": "Growatt MOD 10KTL3-XH",
          "battery": "Huawei LUNA2000-7-S1 (LUNA2000-10KW-C1 power module + 1 × LUNA2000-7-E1)",
          "verdict": "not_compatible",
          "conditions": "Huawei's S1 datasheet (01-202509) names only Huawei SUN2000 and SUN5000 inverters. I found no official Growatt list naming LUNA2000; the sources found pair the MOD-XH with Growatt ARK (non-BP) or APX (BP variants). Growatt's own list was not checked in my scope.",
          "sourceUrl": "https://solar.huawei.com/dam/asset/view/36414e3c762a4e508d6fde579866c4c0.pdf",
          "sourceTitle": "LUNA2000-5/7/10/12/14/15/17/19/21-S1 Technical Specification (Huawei datasheet)",
          "sourceDate": "Version No. 01-202509 (PDF created 2025-09-29)",
          "quote": "Compatible inverters SUN2000-2/3/3.68/4/4.6/5/6KTL-L1, SUN2000-3/3.68/4/4.6/5/6K-LB0, SUN2000-8/10K-LC0, SUN2000-3/4/5/6/8/10KTL-M1, SUN2000-5/6/8/10/12K-MAP0, SUN2000-12/15/17/20/25K-MB0, SUN5000-3/6K-LB0, SUN5000-8/12K-MAP0, SUN5000-17/25K-MB0"
        }
      ],
      "voltage": [
        {
          "product": "Huawei SUN2000-10KTL-M1 (battery DC input)",
          "batteryVoltageRange": "Operating voltage range 600–980 V; maximum operating current 16.7 A; maximum charge power 10,000 W; maximum discharge power 10,000 W (10KTL-M1 column). Compatible batteries listed: LUNA2000-5/10/15-S0, LUNA2000-7/14/21-S1.",
          "sourceUrl": "https://solar.huawei.com/en/products/sun2000-3-4-5-6-8-10ktl-m1/specs/"
        },
        {
          "product": "Huawei LUNA2000-7-S1 (LUNA2000-10KW-C1 + 1 × LUNA2000-7-E1, 6.9 kWh)",
          "batteryVoltageRange": "Output from the LUNA2000-10KW-C1 power module, which is a DC-DC stage, not the raw cell stack. Three-phase system (the case with the M1): 600–980 V operating, 600 V rated. Single-phase system: 350–560 V operating, 450 V rated. Maximum charge/discharge power with one module: 3.5 kW (7 kW with two modules, 10.5 kW with three).",
          "sourceUrl": "https://solar.huawei.com/dam/asset/view/36414e3c762a4e508d6fde579866c4c0.pdf"
        }
      ],
      "notes": "Summary: within my Huawei scope, the only officially listed pair is SUN2000-10KTL-M1 + LUNA2000-7-S1. Huawei runs a closed ecosystem. The M1 spec page lists only LUNA2000-S0 and LUNA2000-S1 batteries, and the S1 datasheet (01-202509) and user manual (Issue 06, 2025-09-30) list only Huawei SUN2000 and SUN5000 inverters. No Huawei document mentions a third-party battery for the M1 or a third-party inverter for the S1.\n\nBattery makers' lists, cross-checked for a Huawei entry:\n- BYD HVS&HVM V2.22 (2026-10-10, bydbatterybox.com): no Huawei entry.\n- Dyness LV list (15/07/2026, distributor copy of the Dyness document): no Huawei entry.\n- Dyness APAC list (14/01/2026, apac.dyness.com, official): no Huawei entry.\n- Pylontech Ver.2.38 (2025-06-06, distributor copy on memodo.de): no Huawei entry.\n- Fronius Battery Overview (fronius.com): Reserva is listed only with Fronius inverters.\n\nNone of these lists predates 2023. The M1 spec page shows no date.\n\nI chose 'not_compatible' over 'unknown' because neither maker lists these pairs and both relevant lists are closed. Two of them, LUNA vs GoodWe and LUNA vs Growatt, rest on Huawei's closed inverter list alone; the GoodWe and Growatt lists could not be fetched or were out of scope. If the marketplace prefers 'unknown' for pairs that are not officially excluded in so many words, downgrade those. The pairing result is the same either way: never auto-pair.\n\nKit-builder warnings for M1 + LUNA2000-7-S1:\n- The 7-S1 has one battery module, so with the M1 it is on-grid only. Huawei requires at least 2 Energy Storage Modules in the on/off-grid (backup) scenario.\n- Battery power is capped at 3.5 kW with one module.\n- The M1 firmware must be SUN2000MA V100R001C00SPC161 or later.\n- A grid-point power meter (or SmartAssistant/SmartGuard) is needed for the self-consumption and TOU modes.\n- The RS485 baud rate must be 9600.\n\nModel variant: the M1 page title covers the 'High Current Version'. The S0 is also M1-compatible but is not in the catalogue.\n\nFetch problems: Fronius 'compatible-batteries' page, goodwe.com.au, dyness.com and offgridtec all refused connections, so distributor copies were used where noted.\n\nScratch copies of the PDFs and extracted text are in [temporary research folder, not kept]/compat/pdfs/. No project files were touched."
    },
    {
      "key": "deye",
      "pairs": [
        {
          "inverter": "Deye SUN-10K-SG04LP3-EU",
          "battery": "BYD Battery-Box Premium HVS 10.2",
          "verdict": "not_compatible",
          "conditions": "Neither maker lists this pairing. BYD's HVS/HVM list V2.22 (updated 2026-10-10) names Deye only for its high-voltage models SUN-(5-20)K-SG01HP3-EU-AM2 and SUN-50K-SG01HP3-EU-BM4; SG04LP3 is absent. Deye's own list DY-LV48-0128 (2026-09-04) names only these BYD models: 'BYD Battery-Box LV Flex Lite/LV5.0/LV5.0+'. HVS and HVM are absent. The voltages also cannot meet: the HVS 10.2 runs at 320-480 V (409.6 V nominal), the Deye battery input accepts 40-60 V. Exact variant: Battery-Box Premium HVS (not HVS+, not LV Flex). BYD publishes the same list as a separate 'BCU2.0' file; I compared the two files byte for byte and they are identical.",
          "sourceUrl": "https://www.bydbatterybox.com/uploads/downloads/261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9d0a3b853b.pdf",
          "sourceTitle": "BYD Battery-Box Premium HVS&HVM Compatible Inverter List V2.22",
          "sourceDate": "2026-10-10",
          "quote": "Deye | SUN-(5-20)K-SG01HP3-EU-AM2 | 2-5 | 4-8 | 2001-C016 ... SUN-50K-SG01HP3-EU-BM4 (the only Deye rows)"
        },
        {
          "inverter": "Deye SUN-10K-SG04LP3-EU",
          "battery": "BYD Battery-Box Premium HVM 11.0",
          "verdict": "not_compatible",
          "conditions": "Neither maker lists this pairing. BYD's HVS/HVM list V2.22 (2026-10-10) names Deye only for SUN-(5-20)K-SG01HP3-EU-AM2 and SUN-50K-SG01HP3-EU-BM4, both high-voltage models. Deye's DY-LV48-0128 lists only BYD LV Flex Lite/LV5.0/LV5.0+. The voltages cannot meet: the HVM 11.0 runs at 160-236 V (204.8 V nominal, 4 x 51.2 V modules in series), the Deye input accepts 40-60 V. Exact variant: Battery-Box Premium HVM (not HVM+ or HVM-US).",
          "sourceUrl": "https://www.bydbatterybox.com/uploads/downloads/261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9d0a3b853b.pdf",
          "sourceTitle": "BYD Battery-Box Premium HVS&HVM Compatible Inverter List V2.22",
          "sourceDate": "2026-10-10",
          "quote": "Deye | SUN-(5-20)K-SG01HP3-EU-AM2 | 2-5 | 4-8 | 2001-C016 ... SUN-50K-SG01HP3-EU-BM4 (the only Deye rows)"
        },
        {
          "inverter": "Deye SUN-10K-SG04LP3-EU",
          "battery": "Dyness PowerBox G3",
          "verdict": "compatible",
          "conditions": "Compatible on the battery maker's list only. Dyness's low-voltage list (updated 15/07/2026) has a row 'SUN-5/6/8/10/12K-SG04LP3-EU' under DEYE, ticked in all 13 battery columns, one of which is headed 'Powerbox G3'. Every row in that list is fully ticked. I read the ticks from PDF text positions; I could not view the page as an image. Deye's own list DY-LV48-0128 does NOT name the G3: its only Dyness entry is 'B4850/A48100' (CAN, setup 00). Install conditions from the Powerbox G3 User Manual (rev V3.0, 2026-08-13): for Deye, turn the master battery's DIP switch #3 ON; use CAN (the factory default); use the Dyness communication cable whose label names the inverter. Deye's Lithium-mode number for the G3 is not published by either maker, so confirm it with Dyness before commissioning. The likely value is 00, as for the Dyness CAN row, but that is unconfirmed. Sizing: per G3 module, Dyness gives 100 A recommended and 200 A maximum continuous current; the inverter's maximum battery current is 210 A, so 2 or more modules are needed to run at full battery power. The G3 is a 51.2 V / 200 Ah, 10.24 kWh low-voltage battery.",
          "sourceUrl": "https://www.dyness.com/Public/Uploads/uploadfile/files/20260727/DynessLowvoltageBatteriesCampatibilityList20260715.pdf",
          "sourceTitle": "List of the Inverter Brands Compatible with Dyness Low-voltage Batteries",
          "sourceDate": "2026-07-15",
          "quote": "The inverters listed below are able to connect to dyness batteries. ... DEYE | SUN-5/6/8/10/12K-SG04LP3-EU | √ (incl. 'Powerbox G3' column)"
        },
        {
          "inverter": "Deye SUN-10K-SG04LP3-EU",
          "battery": "Fronius Reserva 6.3",
          "verdict": "not_compatible",
          "conditions": "Fronius lists only its own inverters for the Reserva: Primo GEN24 Plus (SC), Symo GEN24 Plus (SC) and Verto Plus. Data link to the inverter is RS485 using Fronius's protocol. Fronius is not on Deye's DY-LV48-0128 list. The voltages cannot meet: the Reserva 6.3 (2 modules) is rated 204.8 V with an output range of 179.2-230.4 V, the Deye input accepts 40-60 V.",
          "sourceUrl": "https://www.fronius.com/en/solar-energy/solar-solutions/solar-energy-storage/reserva",
          "sourceTitle": "Fronius Reserva - the energy storage system for maximum independence",
          "sourceDate": "",
          "quote": "Compatible inverters: Primo GEN24 Plus (SC) Symo GEN24 Plus (SC) Verto Plus"
        },
        {
          "inverter": "Deye SUN-10K-SG04LP3-EU",
          "battery": "Huawei LUNA2000-7-S1 (LUNA2000-10KW-C1 power module + 1 × LUNA2000-7-E1)",
          "verdict": "not_compatible",
          "conditions": "Huawei's spec page for LUNA2000-5/7/10/.../21-S1 lists only Huawei SUN2000 and SUN5000 inverters as compatible. The page names the LUNA2000-10KW-C1 power module and the LUNA2000-7-E1 battery module. Huawei is not on Deye's DY-LV48-0128 list. The voltages cannot meet: the S1 operates at 350-560 V in single-phase systems and 600-980 V in three-phase systems, the Deye input accepts 40-60 V. Exact variant: S1 (not S0).",
          "sourceUrl": "https://solar.huawei.com/en/products/luna2000-7-14-21-s1/specs/",
          "sourceTitle": "LUNA2000-5/7/10/12/14/15/17/19/21-S1 Specs (Huawei FusionSolar)",
          "sourceDate": "",
          "quote": "Compatible inverters: SUN2000-2/3/3.68/4/4.6/5/6KTL-L1, SUN2000-3/3.68/4/4.6/5/6K-LB0, SUN2000-8/10K-LC0, SUN2000-3/4/5/6/8/10KTL-M1, SUN2000-5/6/8/10/12K-MAP0, ..."
        },
        {
          "inverter": "Deye SUN-10K-SG04LP3-EU",
          "battery": "Pylontech US5000",
          "verdict": "compatible",
          "conditions": "Both makers list this pairing. Deye's DY-LV48-0128 (2026-09-04) covers 'SUN-5/6/8/10/12K-SG04LP3-EU' and lists PYLON US5000 in its CAN section with inverter setup (Lithium mode) 00. US5000 also appears in Deye's RS485 section, but I could not read that row's setup number from the PDF, so use CAN with Lithium mode 00. Pylontech's Low Voltage list Ver.2.46 (last update 2026-07-07) independently lists 'Deye (Sunsynk) SUN-SG04LP3 series' as √ for the US3000D/US5000/US5000B group: CAN, on/off-grid, Activation Yes, Force Charge Yes, no minimum firmware stated. Deye's disclaimer: 'The purchaser should confirm with the battery supplier if the battery is compatible with Deye inverter'. Sizing: Pylontech gives 100 A normal (120 A for 15 min) per US5000 module, and up to 16 modules per string per its product page. The inverter's maximum battery current is 210 A, so use 2 or more modules (3 for headroom) to reach full battery power.",
          "sourceUrl": "https://www.deyeinverter.com/deyeinverter/2026/09/07/DeyeApprovedBatterylistDY-LV48-0128.pdf",
          "sourceTitle": "Deye Approved Battery list DY-LV48-0128 (Ningbo Deye Inverter Technology Co., Ltd); corroborated by Pylontech 'Compatibility List of Pylontech Low Voltage ESS and Inverters Ver.2.46' https://en.pylontech.com.cn/profile/upload/2026/07/17/Compatibility%20List%20of%20Pylontech%20Low%20Voltage%20ESS%20and%20Inverters%20Ver.2.46_1784254097873.pdf",
          "sourceDate": "2026-09-04",
          "quote": "We Deye hereby authorize these inverter models are compatible with below brand batteries ... PYLON | US2000B/US3000/US2000C/US3000C/UP5000/US5000/Force L1/Force L2/ | CAN | 00"
        }
      ],
      "voltage": [
        {
          "product": "Deye SUN-10K-SG04LP3-EU (inverter battery input)",
          "batteryVoltageRange": "40-60 V DC; lead-acid or lithium-ion; max charge and discharge current 210 A; 1 battery input; BMS link over CAN/RS485 (datasheet dated 2024-10-21)",
          "sourceUrl": "https://www.deyeinverter.com/deyeinverter/2024/10/21/datasheet_sun-5-12k-sg04lp3_241021_en.pdf"
        },
        {
          "product": "BYD Battery-Box Premium HVS 10.2",
          "batteryVoltageRange": "409.6 V nominal, 320-480 V operating (4 x 102.4 V modules); datasheet V1.4, 2024-12-12",
          "sourceUrl": "https://www.bydbatterybox.com/uploads/downloads/241212_Datasheet_Battery-Box%20HVS_V1.4_EN-675a34b4e7bfb.pdf"
        },
        {
          "product": "BYD Battery-Box Premium HVM 11.0",
          "batteryVoltageRange": "204.8 V nominal, 160-236 V operating (4 x 51.2 V modules); datasheet V1.4, 2024-12-12",
          "sourceUrl": "https://www.bydbatterybox.com/uploads/downloads/241212_Datasheet_Battery-Box%20HVM_V1.4_EN-675a34784afeb.pdf"
        },
        {
          "product": "Dyness PowerBox G3",
          "batteryVoltageRange": "51.2 V nominal, 44.8-57.6 V working range; 200 Ah / 10.24 kWh; max 200 A continuous charge and discharge (User Manual dated 2026-09-18)",
          "sourceUrl": "https://www.dyness.com/Public/Uploads/uploadfile/files/20260920/PowerboxG3UserManualEN20260918.pdf"
        },
        {
          "product": "Fronius Reserva 6.3",
          "batteryVoltageRange": "204.8 V rated; output range 179.2-230.4 V ('operating AC voltage range' 185.6-227.2 V); 2 modules; RS485 to inverter",
          "sourceUrl": "https://manuals.fronius.com/html/4204260564/en-US.html"
        },
        {
          "product": "Huawei LUNA2000-7-S1",
          "batteryVoltageRange": "350-560 V in single-phase systems; 600-980 V in three-phase systems",
          "sourceUrl": "https://solar.huawei.com/en/products/luna2000-7-14-21-s1/specs/"
        },
        {
          "product": "Pylontech US5000",
          "batteryVoltageRange": "48 V nominal; discharge 43.5-53.5 V DC; charge 52.5-53.5 V DC (Installation Manual V1.0, 2024-09-25)",
          "sourceUrl": "https://en.pylontech.com.cn/profile/upload/2024/09/25/RESS-Installation%20Manual-US5000%20US5000-B%205PMPA08-00219_V1.0_20240925124144A058.pdf"
        }
      ],
      "notes": "Bottom line for the Deye SUN-10K-SG04LP3-EU (a 48 V low-voltage hybrid):\n- Compatible (both makers list it): Pylontech US5000.\n- Compatible (battery maker's list only): Dyness PowerBox G3.\n- Not compatible (neither maker lists it, and the battery voltage is outside the inverter's 40-60 V input): BYD HVS 10.2, BYD HVM 11.0, Fronius Reserva 6.3, Huawei LUNA2000-7-S1.\n\nHow I got the data: WebFetch could not read the text inside these PDFs. I copied the cached files to the scratch folder and extracted the text with pypdf; for the Dyness matrix I used text positions. All sources are on the makers' own domains; no distributor PDFs were used. Every compatibility list I relied on is from 2026, none older than 2023: Deye DY-LV48-0128 (2026-09-04), BYD V2.22 (2026-10-10), Dyness LV list (2026-07-15), Pylontech LV Ver.2.46 (2026-07-07). I searched and found no newer Deye list than 0128.\n\nCaveats:\n1. The Dyness G3 verdict rests only on Dyness's list. Deye's own list names only Dyness B4850/A48100, not the G3. Dyness also does not say which Deye Lithium-mode number to use for the G3, so get that from Dyness before selling. Both lists in the Pylontech pairing name the SG04LP3 series as a whole, not the 10K specifically.\n2. Deye's product page for the SG04LP3-EU now returns 404 (it has been replaced by the SG05LP3-EU-SM2). The 40-60 V range comes from Deye's datasheet dated 2024-10-21; the latest EU manual is dated 2025-11-17 and I did not read it.\n3. Pylontech conflicts with itself on string size: the 2026 spec PDF says 20 modules per string, the product page says 16. Check before quoting a maximum.\n4. While checking the Dyness PDF in the Browser pane, the site sent it as a download, so a save dialog appeared on the user's screen. Nothing was saved by me; the user may need to cancel that dialog.\n\nScratch files (text extractions and PDF copies) are in [temporary research folder, not kept]/compat/. No project files were touched."
    },
    {
      "key": "goodwe",
      "pairs": [
        {
          "inverter": "GoodWe GW10K-ET (ET PLUS+ series)",
          "battery": "BYD Battery-Box Premium HVS 10.2",
          "verdict": "compatible",
          "conditions": "Both makers list this pair. In GoodWe's list (V029.1, 2026-10-22), column 'ET (5-10kW)*' covers 'ET Series: ET PLUS+, ET PLUS+ (16A)'. HVS 10.2 has a dot in that column. Footnote *2 for ET/EH/BT/BH/EHB requires inverter ARM firmware 11 or later. BYD's list V2.22 (2026-10-10, bydbatterybox.com) has the row 'ET (5-10kW)/BT': HVS 2-5 modules (HVS 10.2 = 4 modules), HVM 4-8 modules, inverter ARM 11, battery BMU 3.13 / BMS 3.19 minimum. BYD parallel rules: at most 3 towers, each with the same module count, never HVS mixed with HVM. The BMS link is CAN, the ET default (the ET PLUS+ datasheet says RS485 needs a different cable). The variant named is Premium HVS. HVS+ is a different BYD line and is NOT listed for ET 5-10 kW. Three-phase 400 V inverter; no regional restriction stated. Calculation, not stated by either maker: ET maximum battery current is 25 A, so at 409.6 V nominal the battery can deliver about 10 kW.",
          "sourceUrl": "https://en.goodwe.com/Ftp/EN/Downloads/User%20Manual/GW_Battery%20Compatibility%20Overview-EN.pdf",
          "sourceTitle": "GoodWe Battery Compatibility Overview-20261022-EN-V029.1 (identical file also at goodwe.com.au); confirmed by BYD Battery-Box Premium HVS&HVM Compatible Inverter List V2.22",
          "sourceDate": "2026-10-22",
          "quote": "Table: 'Battery-Box Premium HVS*2 | HVS 10.2' marked ● under 'ET (5-10kW)*'; footnote '*2. ARM firmware versions 11 and above are required for compatibility.'"
        },
        {
          "inverter": "GoodWe GW10K-ET (ET PLUS+ series)",
          "battery": "BYD Battery-Box Premium HVM 11.0",
          "verdict": "compatible",
          "conditions": "Both makers list this pair. In GoodWe's list (V029.1, 2026-10-22), HVM 11.0 has a dot under 'ET (5-10kW)*', which includes ET PLUS+ and ET PLUS+ (16A). Inverter ARM firmware 11 or later is required (footnote *2). HVM 8.3 is NOT ticked for ET 5-10 kW, so the minimum is HVM 11.0. BYD's list V2.22 (2026-10-10): 'ET (5-10kW)/BT' takes HVM 4-8 modules (HVM 11.0 = 4 modules), ARM 11, BMU 3.13 / BMS 3.19. Same parallel rules as HVS: at most 3 towers, same module count, no HVS/HVM mixing. CAN communication. The variant named is Premium HVM. HVM+ is NOT listed for ET 5-10 kW. Two observations, not maker statements: BYD's HVM 11.0 operating range is 160-236 V and its low end sits below the ET's 180 V battery minimum and start-up voltage. Also, 25 A at 204.8 V is only about 5.1 kW of battery power on a 10 kW inverter.",
          "sourceUrl": "https://en.goodwe.com/Ftp/EN/Downloads/User%20Manual/GW_Battery%20Compatibility%20Overview-EN.pdf",
          "sourceTitle": "GoodWe Battery Compatibility Overview-20261022-EN-V029.1; confirmed by BYD Battery-Box Premium HVS&HVM Compatible Inverter List V2.22 (https://www.bydbatterybox.com/uploads/downloads/261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9d0a3b853b.pdf)",
          "sourceDate": "2026-10-22",
          "quote": "Table: 'Battery-Box Premium HVM*2 | HVM 11.0' marked ● under 'ET (5-10kW)*'. BYD list row: 'ET (5-10kW )/BT 2-5 4-8 ... ARM 11 ... 3.13 3.19'"
        },
        {
          "inverter": "GoodWe GW10K-ET (ET PLUS+ series)",
          "battery": "Dyness PowerBox G3",
          "verdict": "not_compatible",
          "conditions": "Neither maker lists this pair. GoodWe's list (V029.1, 2026-10-22) has no PowerBox G3 row anywhere. Its only PowerBox entries are low-voltage (POWERBOX F, POWER BOX G2) and are ticked for ES/EM/SBP/ES G2/SBP G2/ES Uniq only. The PowerBox G3 is a 51.2 V low-voltage battery (dyness.com: operating range 44.8-57.6 V). The GW10K-ET battery input is 180-600 V. Dyness's own low-voltage list (last updated 15/07/2026) names only these GoodWe models: GW3648D/5048D-ES/EM/SBP, GW3K-6K-ES/SBP-20, GW8K~12K-ES-C10, GW EO3.5-6kW and 'GW ET LV 6-20kW'. GW ET LV is a different, 48 V product and must not be confused with the high-voltage GW10K-ET (ET PLUS+).",
          "sourceUrl": "https://en.goodwe.com/Ftp/EN/Downloads/User%20Manual/GW_Battery%20Compatibility%20Overview-EN.pdf",
          "sourceTitle": "GoodWe Battery Compatibility Overview-20261022-EN-V029.1; Dyness Compatible List With Inverter Brands - Low Voltage (https://www.dyness.com/Public/Uploads/uploadfile/files/20260727/DynessLowvoltageBatteriesCampatibilityList20260715.pdf)",
          "sourceDate": "2026-10-22",
          "quote": "\"Only batteries listed in this document are approved for connection to GoodWe storage inverters according to GoodWe Limited Warranty.\" (no PowerBox G3 row)"
        },
        {
          "inverter": "GoodWe GW10K-ET (ET PLUS+ series)",
          "battery": "Fronius Reserva 6.3",
          "verdict": "not_compatible",
          "conditions": "Neither maker lists this pair. GoodWe's list (V029.1, 2026-10-22) has no Fronius entry. It says only listed batteries are approved under the GoodWe warranty. Fronius lists only its own inverters for Reserva: 'Primo GEN24 Plus (SC) Symo GEN24 Plus (SC) Verto Plus' (fronius.com Reserva page). The voltage window (185.6-227.2 V) does fall inside the ET's 180-600 V range. That is not grounds for pairing, because neither maker lists the combination.",
          "sourceUrl": "https://en.goodwe.com/Ftp/EN/Downloads/User%20Manual/GW_Battery%20Compatibility%20Overview-EN.pdf",
          "sourceTitle": "GoodWe Battery Compatibility Overview-20261022-EN-V029.1; Fronius Reserva product page (https://www.fronius.com/en/solar-energy/solar-solutions/solar-energy-storage/reserva)",
          "sourceDate": "2026-10-22",
          "quote": "\"Only batteries listed in this document are approved for connection to GoodWe storage inverters according to GoodWe Limited Warranty.\" (no Fronius row)"
        },
        {
          "inverter": "GoodWe GW10K-ET (ET PLUS+ series)",
          "battery": "Huawei LUNA2000-7-S1 (LUNA2000-10KW-C1 power module + 1 × LUNA2000-7-E1)",
          "verdict": "not_compatible",
          "conditions": "Neither maker lists this pair. GoodWe's list (V029.1, 2026-10-22) has no Huawei or LUNA2000 entry. Huawei's LUNA2000-S1 spec page lists only Huawei inverters under 'Compatible inverter(s)': SUN2000-...KTL-L1/-LB0/-LC0/-KTL-M1/-MAP0/-MB0 and SUN5000-.... Huawei also states the S1 operating voltage as 350-560 V in single-phase systems and 600-980 V in three-phase systems.",
          "sourceUrl": "https://en.goodwe.com/Ftp/EN/Downloads/User%20Manual/GW_Battery%20Compatibility%20Overview-EN.pdf",
          "sourceTitle": "GoodWe Battery Compatibility Overview-20261022-EN-V029.1; Huawei LUNA2000-5/7/10/12/14/15/17/19/21-S1 Specs (https://solar.huawei.com/en/products/luna2000-7-14-21-s1/specs/)",
          "sourceDate": "2026-10-22",
          "quote": "\"Only batteries listed in this document are approved for connection to GoodWe storage inverters according to GoodWe Limited Warranty.\" (no Huawei row)"
        },
        {
          "inverter": "GoodWe GW10K-ET (ET PLUS+ series)",
          "battery": "Pylontech US5000",
          "verdict": "not_compatible",
          "conditions": "GoodWe lists the US5000 only in section '1) Low-voltage Energy Storage Systems', with dots only under ES G2 and SBP G2. It has no dot under ET LV, and no Pylontech US-series battery appears in the high-voltage table that holds the ET (5-10kW) column. The US5000 is a 48 V-class battery and the GW10K-ET battery input is 180-600 V. Don't confuse this with GoodWe 'ET LV', a separate low-voltage product.",
          "sourceUrl": "https://en.goodwe.com/Ftp/EN/Downloads/User%20Manual/GW_Battery%20Compatibility%20Overview-EN.pdf",
          "sourceTitle": "GoodWe Battery Compatibility Overview-20261022-EN-V029.1",
          "sourceDate": "2026-10-22",
          "quote": "Section '1) Low-voltage Energy Storage Systems': 'US5000 Series*3 | US5000' marked ● only under 'ES G2' and 'SBP G2'."
        }
      ],
      "voltage": [
        {
          "product": "GoodWe GW10K-ET (ET PLUS+ series) battery input",
          "batteryVoltageRange": "180-600 V DC. Nominal 500 V, start-up 180 V, 1 battery input, 25 A max continuous charge and discharge, Li-ion, BMS link RS485/CAN (CAN is the default). Source: datasheet 'GoodWe-Single page-20240312-EN-EMEA-V1.1'.",
          "sourceUrl": "https://emea.goodwe.com/Ftp/Downloads/Datasheet/EMEA/GW_ET%20PLUS+_Datasheet_EMEA-EN.pdf"
        },
        {
          "product": "BYD Battery-Box Premium HVS 10.2 (4 modules)",
          "batteryVoltageRange": "320-480 V operating, 409.6 V nominal. Source: BYD HVS datasheet V1.4, file dated 2024-12-12 (AU edition).",
          "sourceUrl": "https://bydbatterybox.com/uploads/downloads/241212_Datasheet_Battery-Box%20HVS_V1.4_EN-675a34b4e7bfb.pdf"
        },
        {
          "product": "BYD Battery-Box Premium HVM 11.0 (4 modules)",
          "batteryVoltageRange": "160-236 V operating, 204.8 V nominal. Source: BYD HVM datasheet ES V1.0, 2024-07-03.",
          "sourceUrl": "https://bydbatterybox.com/uploads/downloads/BBOX_HVM_Datasheet_ES_V1.0_240703_L-66907fde7c121.pdf"
        },
        {
          "product": "Dyness PowerBox G3",
          "batteryVoltageRange": "44.8-57.6 V operating, 51.2 V nominal (low voltage). Source: Dyness product page.",
          "sourceUrl": "https://www.dyness.com/low-voltage-residential-energy-storage-systems-118"
        },
        {
          "product": "Fronius Reserva 6.3",
          "batteryVoltageRange": "185.6-227.2 V, 204.8 V rated. Source: Fronius Reserva page.",
          "sourceUrl": "https://www.fronius.com/en/solar-energy/solar-solutions/solar-energy-storage/reserva"
        },
        {
          "product": "Huawei LUNA2000-7-S1",
          "batteryVoltageRange": "350-560 V in a single-phase system, 600-980 V in a three-phase system. Huawei gives these for the whole S1 family. Source: Huawei S1 spec page.",
          "sourceUrl": "https://solar.huawei.com/en/products/luna2000-7-14-21-s1/specs/"
        },
        {
          "product": "Pylontech US5000",
          "batteryVoltageRange": "48 V class (low voltage). GoodWe places it under 'Low-voltage Energy Storage Systems'. I could not read an exact working range from Pylontech's own page (the fetch returned no content), so it is not verified.",
          "sourceUrl": "https://en.pylontech.com.cn/products/c23/121.html"
        }
      ],
      "notes": "Main source: GoodWe's own Battery Compatibility Overview, footer 'GoodWe Battery Compatibility Overview-20261022-EN-V029.1', dated 2026-10-22, so it is current and not older than 2023. The en.goodwe.com and goodwe.com.au files are byte-identical. In that PDF the tick marks are an unmapped glyph that does not show in plain text extraction. I mapped every glyph to its table column from the PDF content stream, using the column x-positions and header cells, rather than relying on a summarising fetch.\n\nColumn 'ET (5-10kW)*' is defined as 'Including ET Series: ET PLUS+, ET PLUS+ (16A)', so older ET, ET PLUS+ and ET PLUS+ 16A share one verdict. BYD's own list V2.22 (Update: 2026-10-10) confirms the ET (5-10kW)/BT row: HVS 2-5 modules, HVM 4-8 modules, ARM 11, BMU 3.13 / BMS 3.19. The 'BCU2.0' download link on bydbatterybox.com served a file identical to the standard V2.22 list.\n\nThings to watch in the 2026 list:\n(1) Only the Premium HVS 5.1-12.8 and Premium HVM 11.0-22.1 are ticked for ET 5-10 kW. HVM 8.3, HVM+, HVS+ and HVB are not.\n(2) The current list does NOT tick Pylontech Force H1/H2/H3 or any Dyness Tower/Tower Pro for ET (5-10kW). Older lists and distributor PDFs did, so don't reuse old distributor sheets.\n(3) GoodWe also says some unlisted batteries that use the GoodWe CAN protocol may match after asking GoodWe technical service. None of the unlisted catalogue batteries is supported by either maker's list. Fronius and Huawei list only their own inverters. US5000 and PowerBox G3 are 48 V batteries against a 180-600 V input.\n(4) 'GW ET LV' (in the Dyness list, and an 'ET LV' column in GoodWe's low-voltage table) is a different 48 V GoodWe product. Don't match it to the GW10K-ET by name.\n\nSizing note for kit assembly (my calculation from the 25 A battery current limit, not a maker statement): HVS 10.2 allows about 10 kW of battery power, HVM 11.0 only about 5.1 kW.\n\nScratch extracts (PDF copies, text dumps and the grid-parsing scripts grid.py / grid2.py) are in [temporary research folder, not kept]/compat/. No project files were touched."
    },
    {
      "key": "growatt",
      "pairs": [
        {
          "inverter": "Growatt MOD 10KTL3-XH",
          "battery": "BYD Battery-Box Premium HVS 10.2",
          "verdict": "not_compatible",
          "conditions": "Neither maker lists this pair. Growatt's configuration list for MOD 3000-10000TL3-XH (non-BP) names only Growatt ARK XH: 3–10 × ARK 2.5H-A1 in series, 1 × BDC 95045-A1 HV controller and the ARK XH Battery Cable. The inverter's battery port takes the BDC's 600–950 V output, not a raw battery string. BYD's own HVS/HVM Compatible Inverter List V2.22 (updated 2026-10-10, bydbatterybox.com/uploads/downloads/261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9d0a3b853b.pdf) has no Growatt rows at all. V2.21 (2025-08-20) has none either.",
          "sourceUrl": "https://en.growatt.com/ueditor/php/upload/file/20250116/1737021155869617/ENERGY%20STORAGE%20CONFIGURATION%20QUICK%20CHECK%20LIST.pdf",
          "sourceTitle": "Growatt Energy Storage Configuration Quick Check List",
          "sourceDate": "2025-01-16 (upload date in Growatt URL)",
          "quote": "ARK XH + MOD-XH | 7.68kWh-25.6kWh for MOD-XH | 3-10 pcs in series for MOD-XH | BDC 95045-A1 | ARK 2.5H-A1"
        },
        {
          "inverter": "Growatt MOD 10KTL3-XH",
          "battery": "BYD Battery-Box Premium HVM 11.0",
          "verdict": "not_compatible",
          "conditions": "Same evidence as for HVS. Growatt's official datasheet names only the ARK XH Battery System (7.68–25.6 kWh, via BDC 95045-A1) for the MOD 3–10KTL3-XH battery input. BYD's HVS&HVM Compatible Inverter List V2.22 (2026-10-10, official bydbatterybox.com) contains no Growatt inverter for either HVS or HVM. The German datasheet (de.growatt.com, file dated 2023-06) repeats the English AU datasheet (au.growatt.com upload 2022-08-15, older than 2023).",
          "sourceUrl": "https://de.growatt.com/upload/file/MOD_3-10KTL3-XH_Datenblatt_DE_202306.pdf",
          "sourceTitle": "Growatt MOD 3-10KTL3-XH Datenblatt (DE)",
          "sourceDate": "2023-06 (from file name)",
          "quote": "Eingang (DC-Batterie) — Kompatible Batterien: ARK XH Battery System(7.68kWh-25.6kWh); Betriebsspannungsbereich: 600 V-950 V"
        },
        {
          "inverter": "Growatt MOD 10KTL3-XH",
          "battery": "Dyness PowerBox G3",
          "verdict": "not_compatible",
          "conditions": "PowerBox G3 is a 51.2 V low-voltage battery. Dyness's official low-voltage list (last updated 15/07/2026) has a PowerBox G3 column. Its Growatt rows are only SPM3-10KTL-HU, SPH3K-6K TL BL-UP, SPH 8-10KTL-HU-US(B), SPH 10KTL-HU, SPE, SPF and WIT 4-15K-HU. No MOD XH appears. Growatt's Approved LV Battery List (Growatt-LV48-0009, 2025-04-10) approves Dyness LV series only for SPH/SPM HU, SPE, SPF and WIT. Growatt names only ARK XH for the MOD XH. Older Dyness lists (2024, distributor copy) cover Growatt SPH/SPA/WIT for HV towers, not the MOD XH.",
          "sourceUrl": "https://www.dyness.com/Public/Uploads/uploadfile/files/20260727/DynessLowvoltageBatteriesCampatibilityList20260715.pdf",
          "sourceTitle": "List of the Inverter Brands Compatible with Dyness Low-voltage Batteries",
          "sourceDate": "2026-07-15",
          "quote": "The inverters listed below are able to connect to dyness batteries. [Growatt rows: SPM3-10KTL-HU, SPH3K-6K TL BL-UP, SPH 10KTL-HU, SPE…, SPF…, WIT 4-15K-HU]"
        },
        {
          "inverter": "Growatt MOD 10KTL3-XH",
          "battery": "Fronius Reserva 6.3",
          "verdict": "not_compatible",
          "conditions": "Fronius lists the Reserva 6.3/9.5/12.6 only with Fronius hybrid inverters: Primo GEN24 Plus (SC), Symo GEN24 Plus (SC) and Verto Plus. Growatt's MOD XH documents name only ARK XH (via BDC 95045-A1). Neither maker lists this pair.",
          "sourceUrl": "https://www.fronius.com/en/solar-energy/solar-solutions/solar-energy-storage/reserva",
          "sourceTitle": "Fronius Reserva - the energy storage system for maximum independence",
          "sourceDate": "",
          "quote": "Compatible inverters: Primo GEN24 Plus (SC), Symo GEN24 Plus (SC), Verto Plus"
        },
        {
          "inverter": "Growatt MOD 10KTL3-XH",
          "battery": "Huawei LUNA2000-7-S1 (LUNA2000-10KW-C1 power module + 1 × LUNA2000-7-E1)",
          "verdict": "not_compatible",
          "conditions": "Huawei's spec page for LUNA2000-S1 lists only Huawei SUN2000/SUN5000 inverters (L1, LB0, LC0, M1, MAP0, MB0 families). Growatt names only ARK XH for the MOD XH. Neither maker lists this pair.",
          "sourceUrl": "https://solar.huawei.com/ie/products/LUNA2000-7-14-21-S1/specs/",
          "sourceTitle": "LUNA2000-5/7/10/12/14/15/17/19/21-S1 Specs | Huawei FusionSolar",
          "sourceDate": "",
          "quote": "Compatible Inverters: SUN2000-2/3/3.68/4/4.6/5/6KTL-L1, SUN2000-3/3.68/4/4.6/5/6K-LB0, SUN2000-8/10K-LC0, SUN2000-3/4/5/6/8/10KTL-M1,"
        },
        {
          "inverter": "Growatt MOD 10KTL3-XH",
          "battery": "Pylontech US5000",
          "verdict": "not_compatible",
          "conditions": "US5000 is a 48 V low-voltage battery. Growatt's Approved LV Battery List (Growatt-LV48-0009, issued 2025-04-10) approves Pylontech US5000 only with SPH/SPM HU (CAN, setting 04) and SPE/SPF (L52). The MOD XH is not in its inverter scope. The copy is hosted by distributor offgridtec but is Growatt's own document. Pylontech's list Ver.2.38 (2025-06-06, distributor-hosted copy at memodo.de) has Growatt rows only for SPH 3000-6000, SPF and M2000H-5000H, with no MOD XH. Growatt names only ARK XH for the MOD XH.",
          "sourceUrl": "https://www.offgridtec.com/media/product_attachements/Growatt_Batteries-Compatibility-List.pdf",
          "sourceTitle": "Growatt Approved LV Battery List (Growatt-LV48-0009), distributor-hosted copy of Growatt's own list",
          "sourceDate": "2025-04-10",
          "quote": "Pylontech | US2000B,US3000, US2000C, US3000C, Pelio-L UP5000, US5000, Force L1, Force L2, UF5000 | SPH/SPM HU: CAN 04 | SPE, SPF: L52"
        }
      ],
      "voltage": [
        {
          "product": "Growatt MOD 10KTL3-XH (battery input; non-BP)",
          "batteryVoltageRange": "600–950 V DC operating range at the inverter battery port. This is the output of Growatt's BDC 95045-A1 HV controller, not a battery-string voltage. Max operating current 18.5 A (7–10 kW models), max charge/discharge power 10,000 W.",
          "sourceUrl": "https://de.growatt.com/upload/file/MOD_3-10KTL3-XH_Datenblatt_DE_202306.pdf"
        },
        {
          "product": "Growatt ARK XH-A1 system (required battery for MOD XH): BDC 95045-A1 + ARK 2.5H-A1 modules",
          "batteryVoltageRange": "Module: 51.2 V nominal (47.2–56.8 V). Three-phase (MOD XH) uses 3–10 modules in series = 153.6–512 V string nominal. BDC 95045-A1 accepts 90–568 V on the battery side and outputs 360–950 V (650 V nominal for three-phase).",
          "sourceUrl": "https://de.growatt.com/upload/file/ARK_XH-A1_Benutzerhandbuch_DE_202311.pdf"
        }
      ],
      "notes": "I found no official listing for any of the six catalogue batteries with the Growatt MOD 10KTL3-XH, so every verdict is not_compatible. Here that means \"neither maker lists it\": no maker document I found says the pair was tested and fails.\n\nWhat Growatt does list for this inverter:\n- **Non-BP model (the catalogue's MOD 10KTL3-XH):** only the Growatt ARK XH system. That is 3–10 ARK 2.5H-A1 modules in series (7.68–25.6 kWh), one BDC 95045-A1 HV controller, the ARK XH Battery Cable and a TPM-E three-phase meter. The non-BP model has no backup function.\n- **BP model, MOD 3000-10000TL3-XH(BP):** a different variant that pairs with the Growatt APX HV battery. That means APX 5.0P-B1 modules, 1–6 in parallel, with an APX 98020-P1 or 98034-P2 power module, and backup via SYN 50-XH-30. A distributor (estg.eu) says APX is not compatible with the plain MOD-XH. Check which variant is actually stocked.\n\nLists checked:\n- BYD HVS/HVM V2.22 (2026-10-10, official site): no Growatt rows.\n- Dyness low-voltage list (2026-07-15, official site): Growatt rows are SPH/SPM/SPE/SPF/WIT only.\n- Pylontech Ver.2.38 (2025-06-06): Growatt rows are SPH 3000-6000, SPF and M2000H–5000H only. This is a distributor copy.\n- Growatt Approved LV Battery List (2025-04-10): MOD XH is not in scope. This is a distributor-hosted copy of Growatt's own document.\n- Fronius Reserva and Huawei LUNA2000-S1: each maker lists only its own inverters.\n\nDates and gaps:\n- **Older than 2023:** the English AU datasheet (au.growatt.com, uploaded 2022-08-15) and the 2022-01 user manual (GR-UM-246-A-02, distributor copy). The 2023-06 German datasheet and the 2025-01 quick check list say the same thing.\n- **Not read:** the 2024-05 English manual on en.growatt.com, because the file is over the 10 MB fetch limit. The Growatt support article on zendesk returned 403.\n\nScratch text extracts are in [temporary research folder, not kept]/compat/growatt/."
    },
    {
      "key": "byd",
      "pairs": [
        {
          "inverter": "Deye SUN-10K-SG04LP3-EU",
          "battery": "BYD Battery-Box Premium HVS 10.2",
          "verdict": "not_compatible",
          "conditions": "Two independent grounds, not an inference from voltage alone. (1) BYD's Compatible Inverter List V2.22 (2026-10-10) has only two Deye rows, both high-voltage models: SUN-(5-20)K-SG01HP3-EU-AM2 and SUN-50K-SG01HP3-EU-BM4. The SG04LP3 (low-voltage) series is absent. (2) Deye's own datasheet gives the SG04LP3 a 48 V battery input of 40-60 V, while HVS 10.2 operates at 320-480 V. FYI, if the catalogue used SUN-10K-SG01HP3-EU-AM2 instead, BYD lists HVS 2-5 / HVM 4-8 modules, inverter FW 2001-C016, BMU 3.19, BMS 3.26.",
          "sourceUrl": "https://www.deyeinverter.com/deyeinverter/2025/05/16/datasheet_sun-5-12k-sg04lp3.pdf",
          "sourceTitle": "Deye Hybrid Inverter SUN-5/6/8/10/12K-SG04LP3-EU/BE datasheet",
          "sourceDate": "2025-05-16 (upload path on deyeinverter.com; no date printed in the document)",
          "quote": "\"48V low voltage battery, transformer isolation design\" ... \"Battery Voltage Range (V) 40~60\""
        },
        {
          "inverter": "Deye SUN-10K-SG04LP3-EU",
          "battery": "BYD Battery-Box Premium HVM 11.0",
          "verdict": "not_compatible",
          "conditions": "Same two grounds as for HVS 10.2. (1) BYD list V2.22 (2026-10-10) lists only Deye SG01HP3 high-voltage models, not SG04LP3. (2) Deye's datasheet gives the SG04LP3 a 48 V battery input of 40-60 V, while HVM 11.0 operates at 160-236 V. FYI, if the catalogue used SUN-10K-SG01HP3-EU-AM2, BYD lists HVM 4-8 modules (HVM 11.0 = 4, the minimum), FW 2001-C016, BMU 3.19, BMS 3.26.",
          "sourceUrl": "https://www.deyeinverter.com/deyeinverter/2025/05/16/datasheet_sun-5-12k-sg04lp3.pdf",
          "sourceTitle": "Deye Hybrid Inverter SUN-5/6/8/10/12K-SG04LP3-EU/BE datasheet",
          "sourceDate": "2025-05-16 (upload path on deyeinverter.com; no date printed in the document)",
          "quote": "\"48V low voltage battery, transformer isolation design\" ... \"Battery Voltage Range (V) 40~60\""
        },
        {
          "inverter": "Fronius Symo GEN24 10.0 Plus",
          "battery": "BYD Battery-Box Premium HVS 10.2",
          "verdict": "compatible",
          "conditions": "Three-phase. BYD row 'Symo GEN24 Plus' covers the family and does not name the 10.0 separately. HVS: 2-5 modules allowed, and HVS 10.2 = 4 HVS modules. Minimum firmware for a single tower: inverter 1.9.7-0, BYD BMU 3.13, BMS 3.19. Minimum firmware for parallel towers: inverter 1.10.5-0, BMU 3.14, BMS 3.20. Parallel rules: max 3 towers, all with the same module count, HVS never mixed with HVM. BYD note: always install the latest Battery-Box firmware. Fronius's own matrix agrees: its help-center page ticks HVS 10.2 for Symo GEN24 Plus. The same V2.22 file is published for both the legacy and the BCU2.0 HVS/HVM (identical SHA-256), so this holds for both BCU generations.",
          "sourceUrl": "https://www.bydbatterybox.com/uploads/downloads/BCU2.0_261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9cfeb73807.pdf",
          "sourceTitle": "BYD Battery-Box Premium HVS&HVM Compatible Inverter List – V2.22",
          "sourceDate": "2026-10-10",
          "quote": "Fronius | Symo GEN24 Plus | HVS 2-5 | HVM 4-8 | Inverter 1.9.7-0 | BMU 3.13 | BMS 3.19"
        },
        {
          "inverter": "Fronius Symo GEN24 10.0 Plus",
          "battery": "BYD Battery-Box Premium HVM 11.0",
          "verdict": "compatible",
          "conditions": "Three-phase. HVM: 4-8 modules allowed. HVM 11.0 = 4 HVM modules, which is exactly the minimum, so it must not be sold with fewer modules. Minimum firmware for a single tower: inverter 1.9.7-0, BMU 3.13, BMS 3.19. Minimum firmware for parallel towers: inverter 1.10.5-0, BMU 3.14, BMS 3.20. BYD note: parallel 3 x HVM 22.1 is not possible with Fronius. The Fronius help-center matrix ticks HVM 11.0 for Symo GEN24 Plus. Valid for both the legacy and the BCU2.0 HVM (same list file).",
          "sourceUrl": "https://www.bydbatterybox.com/uploads/downloads/BCU2.0_261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9cfeb73807.pdf",
          "sourceTitle": "BYD Battery-Box Premium HVS&HVM Compatible Inverter List – V2.22",
          "sourceDate": "2026-10-10",
          "quote": "Fronius | Symo GEN24 Plus | HVS 2-5 | HVM 4-8 | Inverter 1.9.7-0 | BMU 3.13 | BMS 3.19"
        },
        {
          "inverter": "Fronius Primo GEN24 5.0 Plus",
          "battery": "BYD Battery-Box Premium HVS 10.2",
          "verdict": "not_compatible",
          "conditions": "BYD allows only 2-3 HVS modules on the Primo GEN24 Plus (single-phase), which means HVS 5.1 or HVS 7.7 only. HVS 10.2 has 4 modules and is outside the range. Fronius's help-center matrix (BYD Battery-Box Premium HVS/HVM page) ticks HVS 5.1 and 7.7 but not HVS 10.2 for Primo GEN24 Plus. If an HVS is wanted with this inverter, use HVS 5.1/7.7 with min firmware inverter 1.11.6-0, BMU 3.15, BMS 3.21.",
          "sourceUrl": "https://www.bydbatterybox.com/uploads/downloads/BCU2.0_261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9cfeb73807.pdf",
          "sourceTitle": "BYD Battery-Box Premium HVS&HVM Compatible Inverter List – V2.22",
          "sourceDate": "2026-10-10",
          "quote": "Fronius | Primo GEN24 Plus | HVS 2-3 | HVM 4-7 | Inverter 1.11.6-0 | BMU 3.15 | BMS 3.21"
        },
        {
          "inverter": "Fronius Primo GEN24 5.0 Plus",
          "battery": "BYD Battery-Box Premium HVM 11.0",
          "verdict": "compatible",
          "conditions": "Single-phase. HVM: 4-7 modules allowed (note the max is 7, not 8, so HVM 22.1 is excluded). HVM 11.0 = 4 modules, exactly the minimum. Minimum firmware: inverter 1.11.6-0, BYD BMU 3.15, BMS 3.21; parallel connection uses the same firmware as a single tower. Parallel rules: max 3 towers, same module count, no HVS/HVM mix, no 3 x HVM 22.1 with Fronius. The Fronius help-center matrix ticks HVM 11.0 for Primo GEN24 Plus. Valid for both the legacy and the BCU2.0 HVM.",
          "sourceUrl": "https://www.bydbatterybox.com/uploads/downloads/BCU2.0_261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9cfeb73807.pdf",
          "sourceTitle": "BYD Battery-Box Premium HVS&HVM Compatible Inverter List – V2.22",
          "sourceDate": "2026-10-10",
          "quote": "Fronius | Primo GEN24 Plus | HVS 2-3 | HVM 4-7 | Inverter 1.11.6-0 | BMU 3.15 | BMS 3.21"
        },
        {
          "inverter": "GoodWe GW10K-ET (ET PLUS+ series)",
          "battery": "BYD Battery-Box Premium HVS 10.2",
          "verdict": "compatible",
          "conditions": "BYD's row reads 'ET (5-10kW)/BT' and does not say PLUS+. GoodWe's own Battery Compatibility Overview V029.1 (2026-10-22) closes that gap: its ET (5-10kW) column is footnoted 'Including ET Series: ET PLUS+, ET PLUS+ (16A)' and marks HVS 10.2 (https://www.goodwe.com.au/Ftp/EN/Downloads/User Manual/GW_Battery Compatibility Overview-EN.pdf). HVS: 2-5 modules allowed, and HVS 10.2 = 4. Minimum firmware: inverter ARM 11 (GoodWe also says ARM 11 and above), BYD BMU 3.13, BMS 3.19; parallel uses the same firmware as a single tower. Parallel rules: max 3 towers, same module count, no HVS/HVM mix. Valid for both the legacy and the BCU2.0 HVS.",
          "sourceUrl": "https://www.bydbatterybox.com/uploads/downloads/BCU2.0_261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9cfeb73807.pdf",
          "sourceTitle": "BYD Battery-Box Premium HVS&HVM Compatible Inverter List – V2.22",
          "sourceDate": "2026-10-10",
          "quote": "GoodWe | ET (5-10kW )/BT | HVS 2-5 | HVM 4-8 | ARM 11 | BMU 3.13 | BMS 3.19"
        },
        {
          "inverter": "GoodWe GW10K-ET (ET PLUS+ series)",
          "battery": "BYD Battery-Box Premium HVM 11.0",
          "verdict": "compatible",
          "conditions": "HVM: 4-8 modules allowed. HVM 11.0 = 4 modules, exactly the minimum. Minimum firmware: inverter ARM 11, BYD BMU 3.13, BMS 3.19; parallel uses the same firmware as a single tower. GoodWe Battery Compatibility Overview V029.1 (2026-10-22) marks HVM 11.0 under 'ET (5-10kW)*', and that column explicitly includes ET PLUS+ and ET PLUS+ (16A). GoodWe also requires ARM firmware 11 and above. The 'ARM 09/DSP08' note in GoodWe's list applies only to ET 15-30kW, not to the GW10K-ET. Valid for both the legacy and the BCU2.0 HVM.",
          "sourceUrl": "https://www.bydbatterybox.com/uploads/downloads/BCU2.0_261010_BYD_Battery_Box_Premium_HVS&HVM_Compatible_Inverter_List_V2.22-6ac9cfeb73807.pdf",
          "sourceTitle": "BYD Battery-Box Premium HVS&HVM Compatible Inverter List – V2.22",
          "sourceDate": "2026-10-10",
          "quote": "GoodWe | ET (5-10kW )/BT | HVS 2-5 | HVM 4-8 | ARM 11 | BMU 3.13 | BMS 3.19"
        },
        {
          "inverter": "Growatt MOD 10KTL3-XH",
          "battery": "BYD Battery-Box Premium HVS 10.2",
          "verdict": "not_compatible",
          "conditions": "Neither maker lists this pair. BYD list V2.22 (2026-10-10) has no Growatt entry at all. Growatt's datasheet names only its own ARK XH battery and gives a 600-950 V battery operating range. Growatt's product page (en.growatt.com/products/mod-3000-10000tl3-xh) adds only the APX HV battery and does not mention BYD. HVS 10.2 tops out at 480 V. The datasheet is labelled EN_202307 (July 2023).",
          "sourceUrl": "https://en.growatt.com/upload/file/MOD_3000~10000TL3-XH+ARK_XH_Battery.pdf",
          "sourceTitle": "Growatt MOD 3~10KTL3-XH datasheet (listed on growatt.com as MOD_3000~10000TL3-XH_EN_202307)",
          "sourceDate": "2023-07",
          "quote": "Input data (DC battery): \"Compatible battery ARK XH Battery System(7.68kWh-25.6kWh)\"; \"Operating voltage range 600 V-950 V\""
        },
        {
          "inverter": "Growatt MOD 10KTL3-XH",
          "battery": "BYD Battery-Box Premium HVM 11.0",
          "verdict": "not_compatible",
          "conditions": "Same as for HVS 10.2. There is no Growatt row in BYD list V2.22. Growatt lists only ARK XH (datasheet) and APX HV (product page) as compatible batteries, with a 600-950 V battery input. HVM 11.0 operates at 160-236 V.",
          "sourceUrl": "https://en.growatt.com/upload/file/MOD_3000~10000TL3-XH+ARK_XH_Battery.pdf",
          "sourceTitle": "Growatt MOD 3~10KTL3-XH datasheet (listed on growatt.com as MOD_3000~10000TL3-XH_EN_202307)",
          "sourceDate": "2023-07",
          "quote": "Input data (DC battery): \"Compatible battery ARK XH Battery System(7.68kWh-25.6kWh)\"; \"Operating voltage range 600 V-950 V\""
        },
        {
          "inverter": "Huawei SUN2000-10KTL-M1",
          "battery": "BYD Battery-Box Premium HVS 10.2",
          "verdict": "not_compatible",
          "conditions": "Neither maker lists this pair. BYD list V2.22 (2026-10-10) has no Huawei entry. Huawei's M1 datasheet names only LUNA2000-S0 and LUNA2000-S1 as compatible batteries, with a 600-980 V battery operating range. The source is the 'High Current Version' datasheet, Version No. 03-202403. HVS 10.2 tops out at 480 V.",
          "sourceUrl": "https://solar.huawei.com/download?p=%2F-%2Fmedia%2FSolar%2Fdatasheet%2FSUN2000-3_4_5_6_8_10KTL-M1_High_Current_Version.pdf",
          "sourceTitle": "Huawei SUN2000-3/4/5/6/8/10KTL-M1 (High Current Version) Technical Specification",
          "sourceDate": "2024-03 (Version No.: 03-202403)",
          "quote": "Input (DC Battery): \"Compatible battery LUNA2000-5/10/15-S0, LUNA2000-7/14/21-S1\"; \"Operating voltage range 600 ~ 980 V\""
        },
        {
          "inverter": "Huawei SUN2000-10KTL-M1",
          "battery": "BYD Battery-Box Premium HVM 11.0",
          "verdict": "not_compatible",
          "conditions": "Same as for HVS 10.2. There is no Huawei row in BYD list V2.22. Huawei lists only LUNA2000-S0 and LUNA2000-S1, with a 600-980 V battery input. HVM 11.0 operates at 160-236 V.",
          "sourceUrl": "https://solar.huawei.com/download?p=%2F-%2Fmedia%2FSolar%2Fdatasheet%2FSUN2000-3_4_5_6_8_10KTL-M1_High_Current_Version.pdf",
          "sourceTitle": "Huawei SUN2000-3/4/5/6/8/10KTL-M1 (High Current Version) Technical Specification",
          "sourceDate": "2024-03 (Version No.: 03-202403)",
          "quote": "Input (DC Battery): \"Compatible battery LUNA2000-5/10/15-S0, LUNA2000-7/14/21-S1\"; \"Operating voltage range 600 ~ 980 V\""
        }
      ],
      "voltage": [
        {
          "product": "BYD Battery-Box Premium HVS 10.2 (4 x HVS module 2.56 kWh / 102.4 V; legacy and BCU2.0 datasheets give identical values)",
          "batteryVoltageRange": "Nominal 409.6 V; operating 320-480 V DC; max output current 25 A (peak 50 A, 3 s); usable 10.24 kWh",
          "sourceUrl": "https://www.bydbatterybox.com/uploads/downloads/BCU2.0_BBOX_HVS_Datasheet_EN_V1.0_250328-67ee42d4ced21.pdf"
        },
        {
          "product": "BYD Battery-Box Premium HVM 11.0 (4 x HVM module 2.76 kWh / 51.2 V; legacy and BCU2.0 datasheets give identical values)",
          "batteryVoltageRange": "Nominal 204.8 V; operating 160-236 V DC; max output current 50 A (peak 75 A, 3 s); usable 11.04 kWh",
          "sourceUrl": "https://www.bydbatterybox.com/uploads/downloads/BCU2.0_BBOX_HVM_Datasheet_EN_V1.0_250328-67ee3a426f6ce.pdf"
        },
        {
          "product": "Deye SUN-10K-SG04LP3-EU battery input (context for the not_compatible verdicts)",
          "batteryVoltageRange": "40-60 V (48 V low-voltage battery, transformer isolated); max charge/discharge 210 A",
          "sourceUrl": "https://www.deyeinverter.com/deyeinverter/2025/05/16/datasheet_sun-5-12k-sg04lp3.pdf"
        },
        {
          "product": "Growatt MOD 10KTL3-XH battery input (context)",
          "batteryVoltageRange": "600-950 V; max operating current 18.5 A; compatible battery ARK XH only (per datasheet)",
          "sourceUrl": "https://en.growatt.com/upload/file/MOD_3000~10000TL3-XH+ARK_XH_Battery.pdf"
        },
        {
          "product": "Huawei SUN2000-10KTL-M1 battery input (context)",
          "batteryVoltageRange": "600-980 V; max operating current 16.7 A; compatible battery LUNA2000-S0/S1 only",
          "sourceUrl": "https://solar.huawei.com/download?p=%2F-%2Fmedia%2FSolar%2Fdatasheet%2FSUN2000-3_4_5_6_8_10KTL-M1_High_Current_Version.pdf"
        }
      ],
      "notes": "Primary source: BYD Battery-Box Premium HVS&HVM Compatible Inverter List V2.22, updated 2026-10-10, from bydbatterybox.com/downloads. BYD publishes it twice, once for BCU2.0 and once as the legacy HVS&HVM list. I fetched both files and they have the same SHA-256 (3219ea66…a5d1), so the verdicts hold for both BCU generations. Older lists (V2.10 from 2023-01-30, V1.3 from 2020) are superseded; do not use them.\n\nHow to read the list:\n- The HVS/HVM columns give the allowed module count per tower. HVS 10.2 = 4 HVS modules; HVM 11.0 = 4 HVM modules.\n- Then come the minimum inverter firmware and the minimum BYD BMU/BMS firmware, for a single tower and for parallel towers.\n- General rules: max 3 towers in parallel, every tower with the same module count, HVS never mixed with HVM. BYD also says to always install the latest Battery-Box firmware.\n\nResult: 5 compatible, 7 not compatible.\n- Compatible: Symo GEN24 Plus with HVS 10.2 and with HVM 11.0; Primo GEN24 Plus with HVM 11.0 only; GoodWe ET 5-10kW with HVS 10.2 and with HVM 11.0.\n- Primo GEN24 Plus with HVS 10.2 is NOT compatible. HVS is limited to 2-3 modules there, and HVS 10.2 has 4. Fronius's own help-center matrix agrees (https://www.fronius.com/en/help-center/solar-energy/products/solar-energy-storage/solutions/byd/byd-battery-box-premium-hvshvm, no revision date, (c) 2026).\n- HVM 11.0 sits exactly at the 4-module minimum for Fronius GEN24 and GoodWe ET. The kit must never ship with fewer HVM modules.\n- GoodWe ET PLUS+: BYD's row says only 'ET (5-10kW)/BT'. GoodWe's own Battery Compatibility Overview V029.1 (2026-10-22) explicitly includes ET PLUS+ and ET PLUS+ (16A) in that column and marks HVS 10.2 and HVM 11.0 (ARM 11+). That file is hosted on goodwe.com.au but is GoodWe's global EN overview.\n- Deye SUN-10K-SG04LP3-EU, Growatt MOD 10KTL3-XH and Huawei SUN2000-10KTL-M1 are NOT on BYD's list. Each inverter maker's datasheet names only other batteries: Deye's is a 48 V/40-60 V low-voltage input; Growatt lists ARK XH (and APX HV on its product page); Huawei lists LUNA2000-S0/S1. These not_compatible verdicts rest on absence from both official lists plus the maker's own battery spec, not on voltage alone.\n- If the shop ever stocks the Deye HV hybrid SUN-10K-SG01HP3-EU-AM2: BYD lists HVS 2-5 / HVM 4-8 with FW 2001-C016, BMU 3.19, BMS 3.26.\n\nOut of scope, for the other subagents: GoodWe V029.1 also lists Pylontech US5000, but only in its low-voltage ES G2/SBP G2 columns, not ET. It lists Dyness POWER BOX G2, not G3.\n\nLocal copies of the PDFs I read are in [temporary download folder, not kept]\\ (webfetch-*.pdf). No project files were written or edited."
    },
    {
      "key": "pylontech",
      "pairs": [
        {
          "inverter": "Deye SUN-10K-SG04LP3-EU",
          "battery": "Pylontech US5000",
          "verdict": "compatible",
          "conditions": "Pylontech's row names the 'SUN-SG04LP3 series', and that family includes the 10K-EU. Requires closed-loop CAN BMS communication: US5000 CAN port to the Deye BMS port, inverter in lithium mode. Deye's own list gives battery setup '00' for Pylon on CAN. Listed as On/off-grid, Activation Yes, Force Charge Yes. No minimum firmware is stated for SG04LP3; only the SG01LP1/SG03LP1 rows require V1586. In the 48V table the Battery column is a merged cell listing every Pylontech LV model, US5000 and US5000-B both included. The only exclusions are in footnotes (h: not Pelio-L/UF5000; d: no Force-L on SMA SI), and none touch US5000 or Deye. Pylontech US5000 manual: at most 16 modules in parallel per battery group, never in series; more than one group on CAN needs the Pylontech LV-HUB. US5000 is 100 A continuous per module, so size the module count to the inverter's battery-current setting. The list sets no minimum module count. Corroborated by Pylontech Ver.2.35 (Pylontech's own S3, 2025-01-21), where the battery list sits beside the Deye SG04LP3 row. Also corroborated by Deye's Approved Battery List DY-LV48-0127 (2026-08-03): it names SUN-5/6/8/10/12K-SG04LP3-EU and 'PYLON … UP5000/US5000/Force L1/Force L2', CAN, setup 00. Deye's note asks the buyer to confirm with the battery supplier. The newest official Pylontech LV list, Ver.2.46 (uploaded 2026-07-17), is behind a newsletter sign-up on en.pylontech.com.cn and was not read. Re-check it before going live.",
          "sourceUrl": "https://global-site.oss-eu-central-1.aliyuncs.com/upload_au/2026/05/25/Compatibility%20List%20of%20Pylontech%20Low%20Voltage%20ESS%20and%20Inverters%20Ver.2.44_1779695514003.pdf",
          "sourceTitle": "Compatibility List of Pylontech Low Voltage ESS and Inverters Ver.2.44. Hosted in an Alibaba OSS bucket ('global-site', upload_au path) that uses the same file-naming as Pylontech's own CMS; ownership not independently confirmed. Same row is in the official Ver.2.35 on pylonwebs3.s3.amazonaws.com.",
          "sourceDate": "2026-05-01",
          "quote": "Deye (Sunsynk) | SUN-SG04LP3 series | CAN | On/off-grid | Yes | Yes — Battery (merged column): US2000 … US3000D / US5000 / US5000-B / UP5000 …"
        },
        {
          "inverter": "Fronius Symo GEN24 10.0 Plus",
          "battery": "Pylontech US5000",
          "verdict": "not_compatible",
          "conditions": "No Fronius rows in any Pylontech LV (48V) list checked (Ver.2.35, 2.38, 2.44). Fronius's battery input is high-voltage (160–700 V), and Fronius names only its own Reserva/Reserva Pro, BYD HVS/HVM/HVS+/HVM+ and LG FLEX. US5000 is a 48 V module, and Pylontech's manual forbids connecting it in series. Not a sellable pairing.",
          "sourceUrl": "https://www.fronius.com/en/help-center/solar-energy/products/solar-inverters/gen24/symo-gen24-plus/fronius-symo-gen24-10-0-plus",
          "sourceTitle": "Fronius Symo GEN24 10.0 Plus – technical data (Fronius help center)",
          "sourceDate": "",
          "quote": "Min. DC input voltage Battery input 160 V; Max. 700 V. Compatible batteries: Fronius Reserva & Reserva Pro, BYD Battery-Box HVS/HVM, HVS+/HVM+ & LG FLEX"
        },
        {
          "inverter": "Fronius Primo GEN24 5.0 Plus",
          "battery": "Pylontech US5000",
          "verdict": "not_compatible",
          "conditions": "No Fronius rows in any Pylontech LV list checked. Fronius's battery input (BATT+/BATT-) is 150–455 V, and the compatible-battery list holds only Reserva/Reserva Pro, BYD HVS/HVM/HVS+/HVM+ and LG FLEX. US5000 is 48 V and must not be series-connected.",
          "sourceUrl": "https://www.fronius.com/en/help-center/solar-energy/products/solar-inverters/gen24/primo-gen24-plus/fronius-primo-gen24-5-0-plus",
          "sourceTitle": "Fronius Primo GEN24 5.0 Plus – technical data (Fronius help center)",
          "sourceDate": "",
          "quote": "Min. DC input voltage battery 150 V; Max. 455 V. Compatible batteries: Fronius Reserva & Reserva Pro, BYD Battery-Box HVS/HVM, HVS+/HVM+ & LG FLEX"
        },
        {
          "inverter": "GoodWe GW10K-ET (ET PLUS+ series)",
          "battery": "Pylontech US5000",
          "verdict": "not_compatible",
          "conditions": "The Pylontech LV list's only GoodWe rows are GW-BP/SBP, GW-ES/ES-C10h and EM, which are 48 V GoodWe models, not ET. Pylontech's high-voltage list pairs GoodWe 'ET 5-10' only with its HV Powercube X1/X2/H1/H2 and Force H1/H2 batteries (Ver.2.38). The ET PLUS+ battery input is 180–600 V, which a 48 V US5000 cannot meet.",
          "sourceUrl": "https://en.goodwe.com/Ftp/EN/Downloads/Datasheet/GW_ET%20PLUS+_Datasheet-EN.pdf",
          "sourceTitle": "GoodWe ET PLUS+ Series 5-10kW Three Phase Hybrid Inverter – Datasheet (EN)",
          "sourceDate": "2023-08-30 (PDF file metadata; no revision date printed)",
          "quote": "Technical Data GW5K-ET … GW10K-ET; Battery Type Li-Ion; Battery Voltage Range (V) 180 ~ 600"
        },
        {
          "inverter": "Growatt MOD 10KTL3-XH",
          "battery": "Pylontech US5000",
          "verdict": "not_compatible",
          "conditions": "The Pylontech LV list's only Growatt rows are SPH 3000-6000, SPF 2000-5000 HVM-48/LVM-48P, SPF 5000 ES / SPF 6000 ES PLUS, SPF 12000T DVM-US and M2000H/3000H/5000H-48. There is no MOD-XH row. Growatt's datasheet gives the MOD-XH battery input as 600–950 V, for Growatt's ARK XH HV battery only. That datasheet was uploaded 2022-08-15, so it is older than 2023.",
          "sourceUrl": "https://au.growatt.com/upload/file/20220815/282c8955f3e1459448fdb889e6ed07bb.pdf",
          "sourceTitle": "Growatt MOD 3~10KTL3-XH datasheet (au.growatt.com)",
          "sourceDate": "2022-08-15 (upload path date; older than 2023)",
          "quote": "Input data (DC battery) — Compatible battery: ARK XH Battery System(7.68kWh-25.6kWh); Operating voltage range 600 V-950 V"
        },
        {
          "inverter": "Huawei SUN2000-10KTL-M1",
          "battery": "Pylontech US5000",
          "verdict": "not_compatible",
          "conditions": "No Huawei rows in any Pylontech list checked. Huawei lists only its own LUNA2000 S0/S1 batteries for the M1 series, with a 600–980 V battery window. US5000 is 48 V.",
          "sourceUrl": "https://solar.huawei.com/en/products/sun2000-3-4-5-6-8-10ktl-m1/specs/",
          "sourceTitle": "SUN2000-3/4/5/6/8/10KTL-M1 Specs | HUAWEI Smart PV Global",
          "sourceDate": "",
          "quote": "Compatible battery model: LUNA2000-5/10/15-S0, LUNA2000-7/14/21-S1; Operating voltage range: 600 - 980 V; Max. operating current: 16.7 A"
        }
      ],
      "voltage": [
        {
          "product": "Pylontech US5000 (and US5000-B) – battery delivers/accepts",
          "batteryVoltageRange": "Nominal 48 VDC. Discharge 43.5–53.5 VDC. Charge 52.5–53.5 VDC. Low-voltage protection at 44.5 V or below; high-voltage protection when charged above 54 V. The BMS is designed for 48 VDC: modules go in parallel only (max 16 per group), never in series. Some distributor copies of the datasheet give 44.5–53.5 V for discharge; the official manual says 43.5–53.5 V.",
          "sourceUrl": "https://pylonwebs3.s3.amazonaws.com/upload/2024/09/25/RESS-Installation%20Manual-US5000%20US5000-B%205PMPA08-00219_V1.0_20240925124144A058.pdf"
        },
        {
          "product": "Pylontech US5000 – official product page",
          "batteryVoltageRange": "Nominal Voltage 48 VDC; 4.8 kWh (4.56 kWh usable, 95% DoD); 100 A normal charge/discharge; RS485/CAN; 16 pcs per single string",
          "sourceUrl": "https://en.pylontech.com.cn/products/us5000"
        },
        {
          "product": "Fronius Symo GEN24 10.0 Plus – battery input (context for verdict)",
          "batteryVoltageRange": "160–700 V DC battery input, 22 A max",
          "sourceUrl": "https://www.fronius.com/en/help-center/solar-energy/products/solar-inverters/gen24/symo-gen24-plus/fronius-symo-gen24-10-0-plus"
        },
        {
          "product": "Fronius Primo GEN24 5.0 Plus – battery input (context for verdict)",
          "batteryVoltageRange": "150–455 V DC battery input, 22 A max",
          "sourceUrl": "https://www.fronius.com/en/help-center/solar-energy/products/solar-inverters/gen24/primo-gen24-plus/fronius-primo-gen24-5-0-plus"
        },
        {
          "product": "GoodWe GW10K-ET (ET PLUS+) – battery input (context for verdict)",
          "batteryVoltageRange": "180–600 V, Li-ion, 25 A max charge/discharge",
          "sourceUrl": "https://en.goodwe.com/Ftp/EN/Downloads/Datasheet/GW_ET%20PLUS+_Datasheet-EN.pdf"
        },
        {
          "product": "Growatt MOD 10KTL3-XH – battery input (context for verdict)",
          "batteryVoltageRange": "600–950 V operating range (ARK XH battery); datasheet from 2022",
          "sourceUrl": "https://au.growatt.com/upload/file/20220815/282c8955f3e1459448fdb889e6ed07bb.pdf"
        },
        {
          "product": "Huawei SUN2000-10KTL-M1 – battery input (context for verdict)",
          "batteryVoltageRange": "600–980 V operating range, 16.7 A max (LUNA2000 S0/S1 only)",
          "sourceUrl": "https://solar.huawei.com/en/products/sun2000-3-4-5-6-8-10ktl-m1/specs/"
        }
      ],
      "notes": "US5000 can be paired with exactly one catalogue inverter, the Deye SUN-10K-SG04LP3-EU (48 V, CAN). The other five inverters (Fronius Symo GEN24 10.0 Plus, Fronius Primo GEN24 5.0 Plus, GoodWe GW10K-ET, Growatt MOD 10KTL3-XH, Huawei SUN2000-10KTL-M1) all use high-voltage battery inputs of 150 V and up. None appears in any version of Pylontech's 48V list, and each maker names only its own or other high-voltage batteries.\n\nSources and versions:\n- On en.pylontech.com.cn/service/downloads, Pylontech's site lists 'Compatibility List of Pylontech Low Voltage ESS and Inverters Ver.2.46' (uploaded 2026-07-17) and 'High Voltage … Ver.2.45' (2026-08-27).\n- Both open only after a newsletter sign-up form (/subscribe?source=download). I did not fill it in, because that means entering personal data. The direct S3 file for 2.46 returns 403.\n- I therefore used Ver.2.44 (Last Update 2026/5/1). It sits in an Alibaba OSS bucket ('global-site', path upload_au/2026/05/25/…_1779695514003.pdf) whose millisecond-timestamp file naming matches Pylontech's CMS. Ownership of that bucket is not independently confirmed.\n- Ver.2.35 (Last Update 2025/1/21) is on pylonwebs3.s3.amazonaws.com. That bucket is confirmed as Pylontech's: the US5000 manual path served there is exactly the one returned by en.pylontech.com.cn's own download API. Ver.2.35 has the same Deye SG04LP3 / CAN / Yes / Yes row.\n- Ver.2.38 (2025/6/6) is a distributor copy (Memodo, https://www.memodo.de/mwdownloads/dc1993ea00d950af882b38f95c81fa2d) and agrees.\n- Every list checked is from 2025–2026, so none is older than 2023.\n\nHow to read the 48V table: the Battery column is one merged cell listing every Pylontech LV model (US2000 … US3000D, US5000, US5000-B, UP5000, UF5000, Force-L1/L2, Pelio-L, Fidus). It therefore applies to every inverter row unless a footnote excludes a model. The only exclusions are footnote h (not Pelio-L/UF5000) and footnote d (no Force-L on SMA SI); neither touches US5000.\n\nDeye cross-check: Deye's own Approved Battery List DY-LV48-0127 (2026-08-03, https://www.deyeinverter.com/deyeinverter/2026/08/04/DeyeApprovedBatterylistDY-LV48-0127.pdf) lists SUN-5/6/8/10/12K-SG04LP3-EU with PYLON US5000 on CAN, inverter battery setup 00. That makes this pairing confirmed by both manufacturers.\n\nNot verified:\n- I did not check the Deye SG04LP3 battery voltage range (40–60 V) or its maximum battery current against an official Deye page. The Deye-side agent should confirm both, and the current should drive the minimum US5000 count (100 A continuous per module).\n- Pylontech's list gives no minimum firmware for SG04LP3. The V1586 minimum applies only to the SG01LP1 and SG03LP1 rows.\n\nRecommendation: re-check the Deye row against the gated Ver.2.46 before going live, either by having someone sign up for the download or by emailing service@pylontech.com.cn.\n\nScratch extracts are in [temporary research folder, not kept]/compat/ (folders pyl244, pyl235, pyl238, us5000man, deye127, gw, grw). No project files were touched."
    },
    {
      "key": "dyness",
      "pairs": [
        {
          "inverter": "Deye SUN-10K-SG04LP3-EU",
          "battery": "Dyness PowerBox G3",
          "verdict": "compatible",
          "conditions": "Listed by Dyness, the battery maker. Row 7 (DEYE) names the model group 'SUN-5/6/8/10/12K-SG04LP3-EU', which covers the EU 10K. A separate row covers the '-SG04LP3-EU-AM2-P' variant, also ticked. The list states no firmware requirement and no region limit beyond the EU suffix. Install conditions come from the Powerbox G3 User Manual V4.0 (2026-09-18). (1) On the master battery, set DIP switch #3 to ON: Deye is in the manual's '#3 ON' group, and the factory setting 0000 is only for Solis, GoodWe, TBB, SAJ and SolaX. Slave batteries stay at 0000. (2) Use the supplied communication network cable from the battery's CAN IN port to the inverter's CAN/RS485 BMS port. The label on the cable names the inverter it suits; for other inverters Dyness asks you to contact them for the pin order. Use the supplied power cables. (3) Sizing: the manual's Table 3-7 gives 1–2 Powerbox G3 for a 10 kW inverter. One G3 allows 200 A max continuous but recommends 100 A (0.5C, 5.12 kW). The Deye 10K can charge/discharge up to 210 A, so 2 units are needed to reach full battery power. (4) Paralleling: up to 50 units. With an inverter of 10 kW or less, the parallel cables are ordered separately. Above 12 units, fit a CAN terminating resistor on the last battery. (5) Voltage windows overlap: battery 44.8–57.6 V, Deye 40–60 V. Phase does not matter for a DC battery; the inverter is the three-phase LV model.",
          "sourceUrl": "https://www.dyness.com/Public/Uploads/uploadfile/files/20260727/DynessLowvoltageBatteriesCampatibilityList20260715.pdf",
          "sourceTitle": "Dyness – List of the Inverter Brands Compatible with Dyness Low-voltage Batteries",
          "sourceDate": "2026-07-15 (\"Last updated: 15/07/2026\"; uploaded to dyness.com 2026-07-27)",
          "quote": "\"The inverters listed below are able to connect to dyness batteries.\" Row 7 DEYE, \"SUN-5/6/8/10/12K-SG04LP3-EU\": tick in the \"Powerbox G3\" column."
        },
        {
          "inverter": "Fronius Symo GEN24 10.0 Plus",
          "battery": "Dyness PowerBox G3",
          "verdict": "not_compatible",
          "conditions": "Two reasons. (1) Dyness's own LV list (15/07/2026) has no Fronius row at all. (2) Fronius's own spec page gives a battery input window of 160–700 V. The G3 is a 51.2 V battery (44.8–57.6 V), so it cannot even reach the inverter's minimum battery voltage. The GEN24 Plus takes high-voltage batteries only (Fronius Reserva, BYD HVS/HVM, LG FLEX per Fronius). No source lists this pair; never pair them.",
          "sourceUrl": "https://www.fronius.com/en/help-center/solar-energy/products/solar-inverters/gen24/symo-gen24-plus/fronius-symo-gen24-10-0-plus",
          "sourceTitle": "Fronius Symo GEN24 10.0 Plus – technical data (Fronius help center)",
          "sourceDate": "",
          "quote": "Min. DC input voltage Battery input: 160 V; Max. DC input voltage Battery input: 700 V"
        },
        {
          "inverter": "Fronius Primo GEN24 5.0 Plus",
          "battery": "Dyness PowerBox G3",
          "verdict": "not_compatible",
          "conditions": "Two reasons. (1) Dyness's LV list (15/07/2026) has no Fronius row. (2) Fronius's spec page gives a battery DC window of 150–455 V and names only HV batteries. The G3 delivers 44.8–57.6 V. No source lists this pair.",
          "sourceUrl": "https://www.fronius.com/en/help-center/solar-energy/products/solar-inverters/gen24/primo-gen24-plus/fronius-primo-gen24-5-0-plus",
          "sourceTitle": "Fronius Primo GEN24 5.0 Plus – technical data (Fronius help center)",
          "sourceDate": "",
          "quote": "DC input voltage range (Udc min - Udc max): 150 V - 455 V … Compatible batteries: Fronius Reserva & Reserva Pro, BYD Battery-Box HVS/HVM, HVS+/HVM+ & LG FLEX"
        },
        {
          "inverter": "GoodWe GW10K-ET (ET PLUS+ series)",
          "battery": "Dyness PowerBox G3",
          "verdict": "not_compatible",
          "conditions": "Dyness's LV list (15/07/2026) does tick GoodWe, but only for its low-voltage models: GW3648D/5048D-ES/EM/SBP, GW3K-6K-ES/SBP-20, GW8K~12K-ES-C10, GW EO3.5-6kW and 'GW ET LV 6-20kW'. 'GW ET LV' is a different product from the high-voltage ET PLUS+ GW10K-ET; do not let the shared 'ET' name match it. The G3 datasheet's brand-level line 'Compatible Inverters: …GoodWe…' refers to those LV models. GoodWe's own page gives the GW10K-ET a battery window of 180–600 V, against the G3's 44.8–57.6 V.",
          "sourceUrl": "https://en.goodwe.com/et-plus-series-three-phase-hybrid-solar-inverter",
          "sourceTitle": "GoodWe ET PLUS+ Series – product page (en.goodwe.com)",
          "sourceDate": "",
          "quote": "GW10K-ET … Battery Voltage Range (V): 180~600; Max. Continuous Charging / Discharging Current(A): 25/25"
        },
        {
          "inverter": "Growatt MOD 10KTL3-XH",
          "battery": "Dyness PowerBox G3",
          "verdict": "not_compatible",
          "conditions": "Dyness's LV list (15/07/2026) ticks Growatt only for LV/off-grid families: SPM3-10KTL-HU, SPH (BL-UP / HU), SPE, SPF and WIT 4-15K-HU. The MOD-XH is not listed. The G3 datasheet's brand-level 'Growatt' mention refers to those models. Growatt's own datasheet gives the MOD-XH battery side as the ARK XH system at 600–950 V, far above the G3's 44.8–57.6 V. Caveat: the Growatt datasheet I could read is the AU edition uploaded 2022-08-15, which is older than 2023. en.growatt.com also offers a 2023-07 datasheet and a 2026-08 'BP' datasheet that I did not read. They are unlikely to bring the window down to 48 V, but the 600–950 V figure is from the 2022 sheet.",
          "sourceUrl": "https://au.growatt.com/upload/file/20220815/282c8955f3e1459448fdb889e6ed07bb.pdf",
          "sourceTitle": "Growatt MOD 3~10KTL3-XH datasheet (au.growatt.com)",
          "sourceDate": "2022-08-15 (upload path; older than 2023)",
          "quote": "Input data (DC battery) Compatible battery ARK XH Battery System(7.68kWh-25.6kWh) Operating voltage range 600 V-950 V"
        },
        {
          "inverter": "Huawei SUN2000-10KTL-M1",
          "battery": "Dyness PowerBox G3",
          "verdict": "not_compatible",
          "conditions": "Dyness's LV list (15/07/2026) has no Huawei row. Huawei's spec page names only its own LUNA2000-S0/S1 batteries for this inverter, with a battery operating window of 600–980 V. The G3 delivers 44.8–57.6 V.",
          "sourceUrl": "https://solar.huawei.com/en/products/sun2000-3-4-5-6-8-10ktl-m1/specs/",
          "sourceTitle": "SUN2000-3/4/5/6/8/10KTL-M1 Specs – Huawei FusionSolar",
          "sourceDate": "",
          "quote": "Compatible battery model: LUNA2000-5/10/15-S0, LUNA2000-7/14/21-S1 … Operating voltage range: 600 - 980 V … Max. operating current: 16.7 A"
        }
      ],
      "voltage": [
        {
          "product": "Dyness PowerBox G3 (51.2 V nominal, 200 Ah, 10.24 kWh, LFP) – datasheet",
          "batteryVoltageRange": "Operating voltage 44.8–57.6 V DC; nominal 51.2 V. Recommended charge/discharge 0.5C (100 A, 5.12 kW); max discharge 1C (200 A, 10.24 kW); peak 300 A for 2 min. Communication CAN/RS485; up to 50 units in parallel.",
          "sourceUrl": "https://www.dyness.com/Public/Uploads/uploadfile/files/20261016/DynessPowerboxG3Datasheeten20261009-569.pdf"
        },
        {
          "product": "Dyness PowerBox G3 – User Manual V4.0 (2026-09-18), battery settings to enter on the inverter",
          "batteryVoltageRange": "Work voltage range 44.8–57.6 V. Settings to enter on the inverter: max charging (bulk) 57.6 V, absorption 56.5 V, float 56 V, shut-down 48 V (5% SOC), restart 52 V. Max continuous charge and discharge 200 A per module.",
          "sourceUrl": "https://www.dyness.com/Public/Uploads/uploadfile/files/20260920/PowerboxG3UserManualEN20260918.pdf"
        },
        {
          "product": "Cross-check (inverter side): Deye SUN-10K-SG04LP3-EU",
          "batteryVoltageRange": "Battery voltage range 40–60 V (lead-acid or Li-ion; 48 V LV design). Max charge/discharge 210 A for the 10K. BMS communication RS485/CAN.",
          "sourceUrl": "https://www.deyeinverter.com/deyeinverter/2025/05/16/datasheet_sun-5-12k-sg04lp3.pdf"
        }
      ],
      "notes": "Bottom line: of the catalogue inverters, only the Deye SUN-10K-SG04LP3-EU is officially listed by Dyness for the Powerbox G3. The other five are high-voltage-battery inverters: no Dyness listing, and their own makers' battery windows (150–980 V) cannot be met by a 51.2 V pack. For those I gave not_compatible, not unknown, because two separate lines of evidence agree: the battery maker does not list them, and each inverter maker's own battery DC window is physically out of reach. Neither is inferred from a voltage match.\n\nSource used: the current Dyness low-voltage list, 'Last updated: 15/07/2026', uploaded 2026-07-27 to dyness.com/inverter-matching-list. It has a 'Powerbox G3' column, the 6th of 13 battery columns. Dyness's second matching-list page has no other low-voltage or G3-specific list, only STACK, PowerRack HV4, DL2.5 and a KOSTAL note.\n\nHow the list was read:\n- The PDF is an Illustrator file with no text layer for the ticks. pdftotext gives only the model names, so the ticks must be read from a rendered image.\n- I rendered the PDF locally with pdfjs-dist and @napi-rs/canvas, loaded read-only from another local project’s node_modules; no project files were changed. I zoomed into the Deye SG04LP3 row and confirmed the tick in the G3 column.\n- Every cell I inspected was ticked: all 13 Dyness LV models against every listed inverter row. In practice the list is per inverter model, not per battery.\n- The page has no footnotes on firmware, region or cables. The DIP and cable conditions come from the G3 user manual.\n\nThings that could cause a false match in the catalogue:\n- The G3 datasheet's 'Compatible Inverters: SMA/Victron/Ingeteam/Solis/GoodWe/Growatt/Solplanet/Luxpower/Deye/Apsystem etc.' is brand-level only. GoodWe and Growatt there mean their LV models (GoodWe ES/EM/SBP/EO/'GW ET LV 6-20kW'; Growatt SPH/SPE/SPF/SPM/WIT). They do not mean GW10K-ET (ET PLUS+) or MOD-XH.\n- 'GW ET LV' and 'ET PLUS+' are different products. Do not string-match on 'ET'.\n\nGaps and caveats:\n- For Growatt I could only read the 2022 AU datasheet, which is older than 2023. The 2023-07 and 2026-08 datasheets on en.growatt.com were not read.\n- The Fronius, GoodWe and Huawei spec pages carry no revision date.\n- I did not check the Deye side's own battery list; this verdict rests on Dyness's list plus the G3 manual.\n- When I tried to open the Dyness list PDF in the Browser pane, the server answered with a file download and the pane showed the user a save dialog. If that dialog is still open, it can be cancelled; I did not retry.\n\nScratch files, all under [temporary research folder, not kept]\\compat\\:\n- dyness\\lv20260715.pdf\n- dyness\\lv-p1.png (full render of the list)\n- dyness\\top.png, dyness\\mid1.png, dyness\\deye_row.png\n- dyness\\g3_manual.txt\n- dyness\\g3ds-p2.png (datasheet spec page)\n- scripts\\render.mjs"
    }
  ]
}